
OS:Version,
  {e799c94d-7950-4a82-bc74-635dd61cfb06}, !- Handle
  2.9.0;                                  !- Version Identifier

OS:Schedule:Ruleset,
  {2c940045-acb3-429d-974e-30a7a792c982}, ! Handle
  Common Area  Light,                     ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {f527ce9d-9816-4782-9799-67e4e81510db}, ! Default Day Schedule Name
  {1e5fadd7-0f69-4049-94f9-be070e42cd9b}, ! Summer Design Day Schedule Name
  {f1d6d84f-b3ca-4a56-9fb6-be0771a24ee7}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {f527ce9d-9816-4782-9799-67e4e81510db}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929,                      !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:Schedule:Day,
  {1e5fadd7-0f69-4049-94f9-be070e42cd9b}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f1d6d84f-b3ca-4a56-9fb6-be0771a24ee7}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {908b277a-17ad-43e5-8ca0-e1d276873fc0}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {2c940045-acb3-429d-974e-30a7a792c982}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f781a329-5fd9-4e85-a1ef-b4bef14b48ef}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f781a329-5fd9-4e85-a1ef-b4bef14b48ef}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {58f59580-2b1c-4b49-8761-6e97b4f06a41}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {2c940045-acb3-429d-974e-30a7a792c982}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d19a64b1-fd5a-4540-b6d8-57bf21de3b30}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d19a64b1-fd5a-4540-b6d8-57bf21de3b30}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, ! Handle
  Common Space Occ,                       ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {889bfb8a-8061-48b2-bcb4-c05c2404845f}, ! Default Day Schedule Name
  {0e24e94b-015e-4feb-a85b-f76842862d1e}, ! Summer Design Day Schedule Name
  {1a8a0f65-267d-4ea9-8175-002bf3fdd780}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {889bfb8a-8061-48b2-bcb4-c05c2404845f}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.400000005960464,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000001490116,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0500000007450581;                     !- Value Until Time 8

OS:Schedule:Day,
  {0e24e94b-015e-4feb-a85b-f76842862d1e}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {1a8a0f65-267d-4ea9-8175-002bf3fdd780}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a97798e8-5429-4f50-b44e-dfb58ab1171e}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {67399e18-2529-4b87-8ea4-2dc28aff6617}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {67399e18-2529-4b87-8ea4-2dc28aff6617}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6b831ffb-ef84-4a8a-a32f-d7d10b547a0e}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ee72aee8-eeaf-433a-9e3e-619a532596a3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ee72aee8-eeaf-433a-9e3e-619a532596a3}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, ! Handle
  Office Infil Quarter On,                ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {0f0a4c58-d61a-4fe2-b785-c13d80aeae72}, ! Default Day Schedule Name
  {495fb1a4-73fa-4a01-9390-dc96865b0e10}, ! Summer Design Day Schedule Name
  {bf393fb4-114d-42cb-8f1a-062a9f6e9af6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f0a4c58-d61a-4fe2-b785-c13d80aeae72}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {495fb1a4-73fa-4a01-9390-dc96865b0e10}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {bf393fb4-114d-42cb-8f1a-062a9f6e9af6}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {669f6450-48fd-4c9f-aa54-cb0a65aaaea4}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a70ff7aa-e531-409d-9b14-d76d8b3d2fcd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a70ff7aa-e531-409d-9b14-d76d8b3d2fcd}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0754978c-410e-49ee-a9fb-78c434aa0747}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {e0f7388a-c254-4ec7-be7c-4baf001742a7}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e0f7388a-c254-4ec7-be7c-4baf001742a7}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, ! Handle
  Common Area Equip,                      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {482623b1-c0bb-4a7b-844e-be61c3db495e}, ! Default Day Schedule Name
  {f3fed466-0fe5-4cd4-85d1-9a6851de4f45}, ! Summer Design Day Schedule Name
  {c07620c6-9e60-4460-8226-4ae184c20265}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {482623b1-c0bb-4a7b-844e-be61c3db495e}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.449999988079071,                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.300000011920929,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.600000023841858,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.800000011920929,                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.899999976158142,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.800000011920929,                      !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.600000023841858,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300000011920929;                      !- Value Until Time 10

OS:Schedule:Day,
  {f3fed466-0fe5-4cd4-85d1-9a6851de4f45}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {c07620c6-9e60-4460-8226-4ae184c20265}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ef64122e-df93-4108-bfcf-d1233b552ebc}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d3ee3a96-7374-4f52-a6f1-5d5d9202b8aa}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d3ee3a96-7374-4f52-a6f1-5d5d9202b8aa}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {148ecf7d-381b-405a-83e5-4dda8df23254}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {16910aad-aa54-450e-ad27-3d490c451dcb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {16910aad-aa54-450e-ad27-3d490c451dcb}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Default Day Schedule Name
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Summer Design Day Schedule Name
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {c7f812fa-7446-40ee-b68b-b3a8b51b12e6}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {2e1dc3e8-d10c-4d93-ae1c-b45ed550e975}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Default Day Schedule Name
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Summer Design Day Schedule Name
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0d632a2f-7030-458d-a605-1c8b22675112}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {64435df8-d2ce-49d3-ab10-d80ef7c9dc79}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {163effd1-65ed-44c0-a206-60c4b6812644}, ! Handle
  Office Work Occ,                        ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {76902b2d-24eb-486d-9797-42d4b43e98a6}, ! Default Day Schedule Name
  {f1ee8ec8-3e77-4e46-9b20-c5fbbab102c5}, ! Summer Design Day Schedule Name
  {a212beaa-cb04-4f02-865c-c5535967ba76}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {76902b2d-24eb-486d-9797-42d4b43e98a6}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {f1ee8ec8-3e77-4e46-9b20-c5fbbab102c5}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a212beaa-cb04-4f02-865c-c5535967ba76}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b8161167-4161-4e02-8f47-36bd863088fc}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1ead174b-87ef-4841-aa88-529f1393689b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1ead174b-87ef-4841-aa88-529f1393689b}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fbf97f6c-3df4-4a6b-8446-999a24edf3bc}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6976aee5-609c-4442-ad06-6ae5468617e3}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6976aee5-609c-4442-ad06-6ae5468617e3}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  90.1-2013-MidriseApartment-ASHRAE 169-2006-4A PRM baseline created: 2019-10-16 18:10:48 -0400, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, ! Handle
  Large Office Bldg Light,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {52c25c37-8b87-4ba0-a348-2f135c716cff}, ! Default Day Schedule Name
  {6752b800-caef-41d7-ab5f-0ee8fe2bcb7d}, ! Summer Design Day Schedule Name
  {a1f28c2b-f74f-4c67-978b-37ad2a67a17b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {52c25c37-8b87-4ba0-a348-2f135c716cff}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6752b800-caef-41d7-ab5f-0ee8fe2bcb7d}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a1f28c2b-f74f-4c67-978b-37ad2a67a17b}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e993fcdd-4bf2-4620-80da-3cefd388470a}, ! Handle
  Large Office Bldg Light Rule 1,         ! Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {075c555a-61c2-4dc0-b42a-4c76eeab2975}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {075c555a-61c2-4dc0-b42a-4c76eeab2975}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {1822b24d-5ca6-4da7-94ae-0b2fcd5c329a}, ! Handle
  Large Office Bldg Light Rule 2,         ! Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0e53450b-3329-4a77-b402-c64e9577d303}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0e53450b-3329-4a77-b402-c64e9577d303}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {5a487fe3-835b-4774-8366-f85dde074bf0}, ! Default Day Schedule Name
  {520d6cb9-b0b1-407f-83c2-96d15c1054e7}, ! Summer Design Day Schedule Name
  {a1253a97-66bf-41f7-b016-76862722d571}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a487fe3-835b-4774-8366-f85dde074bf0}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {520d6cb9-b0b1-407f-83c2-96d15c1054e7}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a1253a97-66bf-41f7-b016-76862722d571}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6b2290e6-83e6-4257-8bbf-21541e13acc8}, ! Handle
  Large Office Bldg Occ Rule 1,           ! Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1c83a61e-98a0-4a84-b2fb-c90b7714176a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1c83a61e-98a0-4a84-b2fb-c90b7714176a}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8209eb3a-736d-4a18-ac0a-24109a77fb15}, ! Handle
  Large Office Bldg Occ Rule 2,           ! Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ac99d433-bc10-4b25-b41e-394e8732c645}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ac99d433-bc10-4b25-b41e-394e8732c645}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {e5ae59a7-8042-44fe-8fb5-4ae1705d3e21}, ! Default Day Schedule Name
  {3b0f6422-289c-4100-9539-13fe9d4c39bf}, ! Summer Design Day Schedule Name
  {04216b2f-0705-4b18-85bc-faab894e900d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5ae59a7-8042-44fe-8fb5-4ae1705d3e21}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3b0f6422-289c-4100-9539-13fe9d4c39bf}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {04216b2f-0705-4b18-85bc-faab894e900d}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {c3c5ea47-8a11-4dd0-a525-11253766908b}, ! Handle
  Large Office Infil Quarter On Rule 1,   ! Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bf38162e-0fc0-4bd8-9fee-f15555eb9377}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bf38162e-0fc0-4bd8-9fee-f15555eb9377}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3fe5f1f7-922f-44d9-9b56-cb70366a5183}, ! Handle
  Large Office Infil Quarter On Rule 2,   ! Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a51d47b7-d9e6-450b-818c-71e2d734461a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a51d47b7-d9e6-450b-818c-71e2d734461a}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, ! Handle
  Large Office Bldg Equip,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {c8387f07-2456-475c-823f-d939ee1a0b67}, ! Default Day Schedule Name
  {86969a5e-39eb-447c-9fab-401eebe3e71c}, ! Summer Design Day Schedule Name
  {a60373be-49af-4ced-91b1-01fed41074e4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8387f07-2456-475c-823f-d939ee1a0b67}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {86969a5e-39eb-447c-9fab-401eebe3e71c}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a60373be-49af-4ced-91b1-01fed41074e4}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7149bcfb-5097-4839-8a6a-ae6b0566da96}, ! Handle
  Large Office Bldg Equip Rule 1,         ! Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {458917f7-6665-4186-b3ec-363f21da5d0a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {458917f7-6665-4186-b3ec-363f21da5d0a}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {368172ef-1ae0-4e6c-96b9-b0ce19029e0a}, ! Handle
  Large Office Bldg Equip Rule 2,         ! Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8c75aa08-6e3e-478e-aeb4-72ed71fe4a56}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8c75aa08-6e3e-478e-aeb4-72ed71fe4a56}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Handle
  Large Office HtgSetp,                   ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Default Day Schedule Name
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Summer Design Day Schedule Name
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {3dec2ebc-3be0-4809-ab92-aba518f7243a}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {d0fd0485-8d3a-4d93-b472-c2c055f12d8f}, ! Handle
  Large Office HtgSetp Rule 2,            ! Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {855ab926-166d-457e-bee0-48035528728b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {855ab926-166d-457e-bee0-48035528728b}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Handle
  Large Office ClgSetp,                   ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Default Day Schedule Name
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Summer Design Day Schedule Name
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0c2aa966-89ef-414d-9cb8-7c5866667a68}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {bfc0394c-2ee2-4a76-b55b-94b145027791}, ! Handle
  Large Office ClgSetp Rule 2,            ! Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9616ff3f-9dda-4339-accb-413452c0303f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9616ff3f-9dda-4339-accb-413452c0303f}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {9f032ce4-a117-4819-b533-5369271ed22d}, ! Default Day Schedule Name
  {6607e8b9-080f-4d5a-bf8c-012b229b3390}, ! Summer Design Day Schedule Name
  {46b09b73-6cc8-4edd-9517-bd39c9f77511}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f032ce4-a117-4819-b533-5369271ed22d}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6607e8b9-080f-4d5a-bf8c-012b229b3390}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {46b09b73-6cc8-4edd-9517-bd39c9f77511}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {93f3fbaf-3bcc-4d46-aa12-29f75ede5812}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {41d016c8-0dad-4e7b-bc98-ac9d99fc871b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {41d016c8-0dad-4e7b-bc98-ac9d99fc871b}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {531b6f84-a9f6-4451-b459-a3fba4568642}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5f0e50da-131f-4b5b-a8c4-dec84d5df3f0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5f0e50da-131f-4b5b-a8c4-dec84d5df3f0}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {10f7b19d-4452-4337-b587-b2d99069ea67}, ! Default Day Schedule Name
  {c34926d6-7436-4f8f-9727-dea6c3aae8c9}, ! Summer Design Day Schedule Name
  {ad77c9a4-86ed-4a05-937d-4719846cb585}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {10f7b19d-4452-4337-b587-b2d99069ea67}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c34926d6-7436-4f8f-9727-dea6c3aae8c9}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {ad77c9a4-86ed-4a05-937d-4719846cb585}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {efccc2eb-56fd-412a-b63b-91e6e93f2f76}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {704bfc92-0704-49f0-a832-ddb0869765de}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {704bfc92-0704-49f0-a832-ddb0869765de}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {148c0532-bdb0-42d5-bfcc-d099b0354456}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {33628b24-7929-42bc-a7af-063332bd3b03}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {33628b24-7929-42bc-a7af-063332bd3b03}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {bf704b7a-9297-4a96-9dfb-8bab054c5cb5}, ! Default Day Schedule Name
  {5ccb85f3-3573-41c1-ab0e-dc464fa8369a}, ! Summer Design Day Schedule Name
  {f57c41fc-c559-4c4f-8adb-4b392bfaf028}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf704b7a-9297-4a96-9dfb-8bab054c5cb5}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {5ccb85f3-3573-41c1-ab0e-dc464fa8369a}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f57c41fc-c559-4c4f-8adb-4b392bfaf028}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d6cb0cf6-da77-4422-91ed-f9b16f4a074b}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {dd0aea7f-20ff-4725-9c38-bf26b08baafd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {dd0aea7f-20ff-4725-9c38-bf26b08baafd}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {fc5b8baf-c101-48ac-baff-dd26b6be21b3}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f3eac8f6-f536-402a-84ad-ee7462d7d6a1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f3eac8f6-f536-402a-84ad-ee7462d7d6a1}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {27db2fc7-985b-405f-b217-c61f871fde68}, ! Default Day Schedule Name
  {7a2a4335-8017-4278-8d87-5dae03ef442a}, ! Summer Design Day Schedule Name
  {8666649e-ef84-4fa3-9d27-31e462680c94}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {27db2fc7-985b-405f-b217-c61f871fde68}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7a2a4335-8017-4278-8d87-5dae03ef442a}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {8666649e-ef84-4fa3-9d27-31e462680c94}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1ec6e3e7-82b4-49e6-8e40-d62233fc0746}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {19df3478-1363-4984-ab4c-55527060e1df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {19df3478-1363-4984-ab4c-55527060e1df}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c2299737-2fd3-4274-97d6-b3a72f5c6d13}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {174c0756-607e-45cd-a3b3-7ae2e78824dc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {174c0756-607e-45cd-a3b3-7ae2e78824dc}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {85b20cd5-89d6-4fb3-8769-658a7d3320d9}, ! Default Day Schedule Name
  {be94ff78-1a17-4ceb-ad07-e1207299036d}, ! Summer Design Day Schedule Name
  {0cdb6e4e-5756-4f55-81c9-df6360a5015a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {85b20cd5-89d6-4fb3-8769-658a7d3320d9}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {be94ff78-1a17-4ceb-ad07-e1207299036d}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {0cdb6e4e-5756-4f55-81c9-df6360a5015a}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {5deeb2a0-d918-4a10-aed0-e23a586fea7a}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {fb9a701c-7378-479d-8a7a-6355f1415c37}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fb9a701c-7378-479d-8a7a-6355f1415c37}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a4516d3b-a74d-4b7d-aad5-0330cc643492}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f5f91d52-1d0d-41ec-a00c-4b4e680a7528}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f5f91d52-1d0d-41ec-a00c-4b4e680a7528}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, ! Handle
  Small Office Bldg Equip,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {9659dece-4a8b-46aa-b94a-efbe6534b6e7}, ! Default Day Schedule Name
  {11efabd5-0ab5-4285-b017-593d1d4ba320}, ! Summer Design Day Schedule Name
  {88c90b58-8ddb-4972-883e-a290c36af0c4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9659dece-4a8b-46aa-b94a-efbe6534b6e7}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {11efabd5-0ab5-4285-b017-593d1d4ba320}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {88c90b58-8ddb-4972-883e-a290c36af0c4}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {10be943f-7e03-430c-bc8a-27e75bd212a0}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {16eab646-a742-47ec-a5ba-4a4f77d2f9af}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {16eab646-a742-47ec-a5ba-4a4f77d2f9af}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {05df7d2e-cd48-42f6-8b14-8fe684fabc7d}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b02be6a4-e029-4e6a-87d2-7ba289724c20}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b02be6a4-e029-4e6a-87d2-7ba289724c20}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Handle
  Small Office HtgSetp,                   ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Default Day Schedule Name
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Summer Design Day Schedule Name
  {d194dcc4-e038-4f97-b885-0ee2067331ed}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {d194dcc4-e038-4f97-b885-0ee2067331ed}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {792c05aa-ea05-400e-b84a-027aa910f176}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {28ed0a78-272a-4fab-935b-e8424dc3c8a0}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Handle
  Small Office ClgSetp,                   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Default Day Schedule Name
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Summer Design Day Schedule Name
  {2c58ef61-a48b-468d-8496-aa612316b0d5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2c58ef61-a48b-468d-8496-aa612316b0d5}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {81f510c7-f9ca-455f-9ef3-0903ac443801}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {d836848b-25ff-4e04-af66-bc1103146f33}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {1910b99f-f148-4739-963f-905198afb0fc}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f84c35d2-f1ea-430e-86a5-40f829e6bf82}, !- Handle
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b86a039d-4ab4-4e94-aec8-6e50a3e39fef}, !- Handle
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}; !- Material Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Material,
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f2378f2-c512-4598-9498-b17a58efe749}, !- Handle
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Material Name

OS:Material,
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d29a534-72a3-4752-ba2f-8b5daf0eca62}, !- Handle
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}; !- Material Name

OS:Material,
  {139997b3-f812-4db0-bf69-d7f13ed976c1}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {199e1191-a25b-4c18-afd6-91871dbb2337}, !- Handle
  {139997b3-f812-4db0-bf69-d7f13ed976c1}; !- Material Name

OS:Material,
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb853046-b735-487f-80f5-3b870ff8f926}, !- Handle
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Material Name

OS:Material,
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2dd316a-e9d0-471c-8e55-6cb3a80df574}, !- Handle
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}; !- Material Name

OS:Material,
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78a358e1-ebb8-4c48-8f6f-957643d94eee}, !- Handle
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}; !- Material Name

OS:Material,
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d9af7c9-f72e-4927-8284-937d2342b37d}, !- Handle
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Material Name

OS:Construction,
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Handle
  Interior Floor,                         !- Name
  {38409a5e-0bbf-4b09-9d27-9cdbe910a190}, !- Surface Rendering Name
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebd8e846-4b74-484c-bd74-a4236031e331}, !- Handle
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d60c6a28-e870-4cd1-a49b-31d604f0abdc}, !- Handle
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Material Name

OS:Material:AirGap,
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {545bf2d6-a5b7-4745-87db-374675b9adf6}, !- Handle
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}; !- Material Name

OS:Material,
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6bb8f7b-dff1-4814-9cd3-13319696813c}, !- Handle
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Material Name

OS:Construction,
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Handle
  Interior Wall,                          !- Name
  {cf21dc47-106d-4e1b-9053-dd28248cea9e}, !- Surface Rendering Name
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Layer 1
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Layer 2
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Layer 3

OS:StandardsInformation:Construction,
  {45108b41-acd8-479b-9872-a6a347e65f3e}, !- Handle
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf820310-55e8-41e7-88e3-dbd28419050f}, !- Handle
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Material Name

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:Construction,
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Handle
  Interior Ceiling,                       !- Name
  {fb6d7a24-68f8-4f48-b8fc-196b12704158}, !- Surface Rendering Name
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Layer 3

OS:StandardsInformation:Construction,
  {8deb4e7f-8a9b-4e73-bf92-5cd6dbabcf04}, !- Handle
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {c51ec9e3-f684-42f4-b67d-591666991784}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c83efe52-5ee7-4bb9-8aca-7cbd030b1945}, !- Handle
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Material Name

OS:Construction,
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Handle
  Exterior Door,                          !- Name
  {e2177b65-7976-490f-828d-36557b7c913b}, !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Layer 2

OS:StandardsInformation:Construction,
  {d7a1623e-90c7-4903-8582-a2e46a6b6974}, !- Handle
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5aa9d211-92a4-4760-8d63-3654f3ef3ed7}, !- Handle
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}; !- Material Name

OS:Material,
  {8493fef8-9809-4979-a024-8dfc82421565}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7765207-3392-4b22-8f8b-97f640b435f4}, !- Handle
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Material Name

OS:Construction,
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Handle
  Interior Window,                        !- Name
  {5d81e158-a743-4b87-b670-ca4ba50cc7e4}, !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fdb7a9e-e1d9-4d67-9d55-1b28f47895ab}, !- Handle
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:Construction,
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Handle
  Interior Door,                          !- Name
  {76c97c4b-0bba-42fe-9082-bbd2a48e1177}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {46338993-c4f9-4a0c-a18b-6870a5bf0534}, !- Handle
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {20dd75fb-bb93-4254-b788-10a83a075663}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7209dda-e47f-4988-b30d-a79d2ce9f3c0}, !- Handle
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Material Name

OS:Construction,
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Handle
  Interior Partition,                     !- Name
  {7b9e93c8-377a-42da-a9c0-3af3088fe79c}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {50314cbe-df16-4669-b9e9-abc0d50c119d}, !- Handle
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {15233567-5d6a-4edf-a404-3fe317404d70}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8dad66d4-cf25-49d5-80e3-0f5f030c8463}, !- Handle
  {15233567-5d6a-4edf-a404-3fe317404d70}; !- Material Name

OS:Construction,
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {37d5de2f-63a8-48b7-8fe6-56c1ee950f05}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc22eb42-34e7-443a-824b-ce264b72bb05}, !- Handle
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11995df0-bac9-4f66-9303-a832ee083dcf}, !- Handle
  {d685b838-3ae4-4a0b-8303-51c9297985dd}; !- Material Name

OS:WindowMaterial:Glazing,
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7c1eec51-2f97-4855-b2d1-dee396b10b9a}, !- Handle
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Material Name

OS:Material,
  {86c63f48-004b-41fa-9082-ef9d67605dd6}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1bfd3aa-6d57-47e7-85c0-00b50a6c291a}, !- Handle
  {86c63f48-004b-41fa-9082-ef9d67605dd6}; !- Material Name

OS:Construction,
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {7792b939-3df2-40b4-9954-943b0ab395e4}, !- Surface Rendering Name
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Layer 1

OS:StandardsInformation:Construction,
  {a166dfeb-8c8b-49c7-90b8-0a951ed134db}, !- Handle
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.375,                                  !- Solar Transmittance at Normal Incidence
  0.6,                                    !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {384d3391-bf2d-4019-8c1f-e8ec3fd12fa4}, !- Handle
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Material Name

OS:Material,
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6035342-0149-4ea4-a2d6-cb31e0096655}, !- Handle
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}; !- Material Name

OS:WindowMaterial:Glazing,
  {6b986149-4d27-4395-8784-6f01e63a470b}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {4396f391-93ca-4fe4-af94-05cf696c9435}, !- Handle
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Material Name

OS:Material,
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9e8cba4f-4037-42f6-84ee-5779fcec866b}, !- Handle
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}; !- Material Name

OS:Material,
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {84c2fb4a-35ab-4a41-aa92-ba7dcdcd5049}, !- Handle
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}; !- Material Name

OS:Material,
  {974c10e4-1777-4808-8bac-f8c8cacb9690}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f29c2bf3-299f-4c8c-9b2b-1f3e8b4ebf13}, !- Handle
  {974c10e4-1777-4808-8bac-f8c8cacb9690}; !- Material Name

OS:Material,
  {481c1af1-c048-42f6-83eb-e22390f48e53}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31302a45-351e-47f5-8ba5-cd86bb1e7daf}, !- Handle
  {481c1af1-c048-42f6-83eb-e22390f48e53}; !- Material Name

OS:WindowMaterial:Glazing,
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c85bff12-19de-453f-b9bf-7ee6e3f75853}, !- Handle
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Material Name

OS:Material,
  {8958248e-c613-47d9-811f-c2093667a433}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bfd7a00-ab4b-4a57-812d-1fa15e435b1d}, !- Handle
  {8958248e-c613-47d9-811f-c2093667a433}; !- Material Name

OS:Material,
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a06e9d8d-3928-416b-9c1e-63829bbcdcb1}, !- Handle
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}; !- Material Name

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.21,                                   !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.00413934041040491,                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  New York J F Kennedy IntL Ar,           !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:Rendering:Color,
  {7b9e93c8-377a-42da-a9c0-3af3088fe79c}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76c97c4b-0bba-42fe-9082-bbd2a48e1177}, !- Handle
  Rendering Color 34,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f38507b4-7061-421e-a965-6e7fbd35468b}, !- Handle
  Rendering Color 35,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d81e158-a743-4b87-b670-ca4ba50cc7e4}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25282b66-7cd8-4eb9-9213-29fe112b4734}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2177b65-7976-490f-828d-36557b7c913b}, !- Handle
  Rendering Color 38,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2dd15c87-3eed-4c47-88c6-c99a48978593}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {543a38a5-33ed-4ea9-8955-b652fd041936}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7792b939-3df2-40b4-9954-943b0ab395e4}, !- Handle
  Rendering Color 41,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb6d7a24-68f8-4f48-b8fc-196b12704158}, !- Handle
  Rendering Color 42,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a458b074-4489-452a-9623-198234c6e71f}, !- Handle
  Rendering Color 43,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da021a42-77be-40c4-ac57-b35e70e8f3b9}, !- Handle
  Rendering Color 44,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d2db6f8c-1a79-456f-a6bd-f1833ae2d67d}, !- Handle
  Rendering Color 45,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38409a5e-0bbf-4b09-9d27-9cdbe910a190}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {499e9927-f2d2-4945-b1b1-92c60e692450}, !- Handle
  Rendering Color 47,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07a594ae-84ec-4764-9599-a1e06447c45b}, !- Handle
  Rendering Color 48,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a1ee787-746f-4be0-a208-e7cbc8175510}, !- Handle
  Rendering Color 49,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67312811-d0b2-47cc-875f-9aac01e82b66}, !- Handle
  Rendering Color 50,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0aa4eb6-93c9-40d8-bcd5-96fe643393bb}, !- Handle
  Rendering Color 51,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1910b99f-f148-4739-963f-905198afb0fc}, !- Handle
  Rendering Color 52,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aebb1cf3-889f-46e5-9969-ec7f1f319b97}, !- Handle
  Rendering Color 53,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac516824-3e32-4fd5-b58a-740c66087ba7}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96b68ef2-c5ce-4bb9-851f-a2472424d102}, !- Handle
  Rendering Color 55,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ade1510-3f07-4df6-a142-388713fdd9cd}, !- Handle
  Rendering Color 56,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {37d5de2f-63a8-48b7-8fe6-56c1ee950f05}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf21dc47-106d-4e1b-9053-dd28248cea9e}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:BuildingStory,
  {2f7a189c-ccf8-4150-b151-59f464395550}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.7244,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9da685bb-2f61-4f8b-beac-5010121dcc36}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Handle
  GF lobby & mail,                        !- Name
  {3aa1fa0f-420b-4649-8b03-a326fc94461e}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.0363754424547,                       !- X Origin {m}
  28.2693403018906,                       !- Y Origin {m}
  1.48871490273891e-007,                  !- Z Origin {m}
  {2f7a189c-ccf8-4150-b151-59f464395550}, !- Building Story Name
  {5269b0f6-4a07-4331-aa35-412c2fc8082d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {c4605da2-0ee8-4734-9996-0d5659701d91}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  {4807236a-ef21-4fc9-845c-ec7b9cc60648}, !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7730405335981, 17.7623357460837, 0,  !- X,Y,Z Vertex 1 {m}
  19.7615333250361, 10.4425961567152, 0,  !- X,Y,Z Vertex 2 {m}
  6.99753958467795, 1.77635683940025e-015, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-015, 8.55311190676157, 0, !- X,Y,Z Vertex 4 {m}
  8.06634770388047, 15.1524161105401, 0;  !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {806ef9c8-ed46-4784-b3c0-dc8d3cab2c45}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bb08300-6a5e-4f30-a648-7ffc0115c986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.92449312164192, 13.4001050935417, 4.7244, !- X,Y,Z Vertex 1 {m}
  5.92449312164192, 13.4001050935417, 0,  !- X,Y,Z Vertex 2 {m}
  4.17534150647391, 11.9690753349967, 0,  !- X,Y,Z Vertex 3 {m}
  4.17534150647391, 11.9690753349967, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b2154de-05da-4691-8d66-6393727e07de}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0053e4b7-1763-4a7e-a12d-b40bf91eaec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.06634770388047, 15.1524161105401, 4.7244, !- X,Y,Z Vertex 1 {m}
  8.06634770388047, 15.1524161105401, 0,  !- X,Y,Z Vertex 2 {m}
  5.92449312164192, 13.4001050935417, 0,  !- X,Y,Z Vertex 3 {m}
  5.92449312164192, 13.4001050935417, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54fec72c-d8e8-47f1-854a-674df0307292}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408d0dac-42ef-413e-a54c-b848ef270d54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7730405335981, 17.7623357460837, 4.7244, !- X,Y,Z Vertex 1 {m}
  13.7730405335981, 17.7623357460837, 0,  !- X,Y,Z Vertex 2 {m}
  8.06634770388047, 15.1524161105401, 0,  !- X,Y,Z Vertex 3 {m}
  8.06634770388047, 15.1524161105401, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05f5261f-ce65-4854-a83a-4fca415374f6}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7730405335981, 17.7623357460837, 4.7244, !- X,Y,Z Vertex 1 {m}
  19.7615333250361, 10.4425961567152, 4.72439994070754, !- X,Y,Z Vertex 2 {m}
  19.7615333250361, 10.4425961567152, 0,  !- X,Y,Z Vertex 3 {m}
  13.7730405335981, 17.7623357460837, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94994c18-8011-4631-b55f-766df4e846fd}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99753958467795, 1.21761382184922e-015, 4.72440005929246, !- X,Y,Z Vertex 1 {m}
  6.99753958467795, 1.21761382184922e-015, 8.65905379298809e-033, !- X,Y,Z Vertex 2 {m}
  19.7615333250361, 10.4425961567152, -1.55862968273785e-031, !- X,Y,Z Vertex 3 {m}
  19.7615333250361, 10.4425961567152, 4.72439994070754; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f967668-6c31-4ad2-b94f-d80a152b5a51}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {656fb3d4-a1b7-4a45-99ac-621c64bd3427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99753958467795, 1.21761382184922e-015, 4.72440005929246, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-015, 8.55311190676157, 4.7244, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-015, 8.55311190676157, 2.40346529986463e-032, !- X,Y,Z Vertex 3 {m}
  6.99753958467795, 8.62109739823043e-016, 7.34431938964659e-032; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a65a2c7f-4a2a-48d1-a5f3-8da42ed089e2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {932d24aa-2f4b-4ef5-b4a3-6248c3c49ced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.17534150647391, 11.9690753349967, 4.7244, !- X,Y,Z Vertex 1 {m}
  4.17534150647391, 11.9690753349967, 0,  !- X,Y,Z Vertex 2 {m}
  3.57878235867759e-015, 8.55311190676157, 0, !- X,Y,Z Vertex 3 {m}
  3.57878235867759e-015, 8.55311190676157, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d459a38c-6290-4156-9699-45f2a13f2b95}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dacf0099-daa8-4799-8b90-5511ba104fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0899d814-8dc8-41cd-b99a-78a64b3dd922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.53065966245081, 11.4368864297928, 4.72439997071822, !- X,Y,Z Vertex 1 {m}
  14.3701573920663, 17.0324793263418, 4.7243999887512, !- X,Y,Z Vertex 2 {m}
  13.7730405335981, 17.7623357460837, 4.72439999867874, !- X,Y,Z Vertex 3 {m}
  8.06634770388047, 15.1524161105401, 4.72440000306919, !- X,Y,Z Vertex 4 {m}
  5.92449312164192, 13.4001050935417, 4.72439999742201; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {1c18d3e3-f8cd-47ca-8e4b-ee9b4371fda3}, !- Handle
  GF mechanical,                          !- Name
  {f9aae2ce-ca12-41be-b84f-73369cfac6eb}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.4645634615199,                       !- X Origin {m}
  44.3998969344121,                       !- Y Origin {m}
  6.97958229505769e-008,                  !- Z Origin {m}
  {2f7a189c-ccf8-4150-b151-59f464395550}, !- Building Story Name
  {9e0abea2-f6e6-4770-9ad3-523aeac2cb96}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {96f9a249-8c11-4dcb-9003-c54e3a435787}, !- Handle
  Surface 58,                             !- Name
  Floor,                                  !- Surface Type
  {4807236a-ef21-4fc9-845c-ec7b9cc60648}, !- Construction Name
  {1c18d3e3-f8cd-47ca-8e4b-ee9b4371fda3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46374956214367, 0.617838030637532, 1.53560327285482e-009, !- X,Y,Z Vertex 1 {m}
  11.1610753669819, -6.34600791517864, 2.16291654937999e-010, !- X,Y,Z Vertex 2 {m}
  7.58526856995449, -9.27147991676137, -1.62884405251206e-010, !- X,Y,Z Vertex 3 {m}
  0.0198787148056079, -0.0242977692077054, 1.58900886395447e-009; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {699a24cd-ad51-40dc-bcaa-fdb1267c95a6}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c18d3e3-f8cd-47ca-8e4b-ee9b4371fda3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0616402e-0514-4e84-9122-c7d0a9b1d7c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46374956214367, 0.617838030637532, 4.72440001626736, !- X,Y,Z Vertex 1 {m}
  5.46374956214367, 0.617838030637532, 1.53560327285482e-009, !- X,Y,Z Vertex 2 {m}
  0.0198787148056079, -0.0242977692077053, 1.58900886395447e-009, !- X,Y,Z Vertex 3 {m}
  0.0198787148056079, -0.0242977692077052, 4.72439999334529; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d4c4cb-db57-4961-809c-d7c5001ddcc0}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c18d3e3-f8cd-47ca-8e4b-ee9b4371fda3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {606c4b18-e445-48c2-8fd8-d38a91b8d6c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.46374956214367, 0.617838030637532, 4.72440001626736, !- X,Y,Z Vertex 1 {m}
  11.1610753669819, -6.34600791517864, 4.7244, !- X,Y,Z Vertex 2 {m}
  11.1610753669819, -6.34600791517864, 2.16291654938002e-010, !- X,Y,Z Vertex 3 {m}
  5.46374956214367, 0.617838030637532, 1.53560327285482e-009; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b68d11-0df2-4bde-8855-a8a1e9a1ca1f}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c18d3e3-f8cd-47ca-8e4b-ee9b4371fda3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {618c234d-44fd-4df4-939d-530702f03498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.58526856995449, -9.27147991676137, 4.7244, !- X,Y,Z Vertex 1 {m}
  7.58526856995449, -9.27147991676137, -1.62884405251209e-010, !- X,Y,Z Vertex 2 {m}
  11.1610753669819, -6.34600791517864, 2.16291654938002e-010, !- X,Y,Z Vertex 3 {m}
  11.1610753669819, -6.34600791517864, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a777f8-bb35-41e0-b216-26e94254e674}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c18d3e3-f8cd-47ca-8e4b-ee9b4371fda3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d63d68-0e00-4870-bc23-cf78f019618a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0198787148056065, -0.0242977692077066, 4.72439999334529, !- X,Y,Z Vertex 1 {m}
  0.0198787148056066, -0.0242977692077063, 1.58900886395447e-009, !- X,Y,Z Vertex 2 {m}
  7.58526856995449, -9.27147991676137, -1.62884405251209e-010, !- X,Y,Z Vertex 3 {m}
  7.58526856995449, -9.27147991676137, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f74893ef-be5a-496f-ae35-e953fe417387}, !- Handle
  GF Elevator stair,                      !- Name
  {9539f6e7-9e6d-4681-bbd6-9fe7ddc23c16}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.6226644769971,                       !- X Origin {m}
  45.8476181902429,                       !- Y Origin {m}
  8.45427418188194e-008,                  !- Z Origin {m}
  {2f7a189c-ccf8-4150-b151-59f464395550}, !- Building Story Name
  {30c6dc22-633d-4a95-b1ca-4c8810194d1b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {99f43f2a-6289-4382-9172-aa6934650e7c}, !- Handle
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  {4807236a-ef21-4fc9-845c-ec7b9cc60648}, !- Construction Name
  {f74893ef-be5a-496f-ae35-e953fe417387}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0300286266123976, -0.0367040146300909, 0, !- X,Y,Z Vertex 1 {m}
  3.4198836922956, -4.1801266070357, 0,   !- X,Y,Z Vertex 2 {m}
  0.413710965457592, -6.63956433493447, 0, !- X,Y,Z Vertex 3 {m}
  -4.54662134320713, -0.576546136420833, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49734d72-d7ea-4d0e-9155-f411b17ec0fe}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74893ef-be5a-496f-ae35-e953fe417387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec92ee7-90cb-4716-b2b1-b8496e35e47d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0300286266123975, -0.036704014630091, 4.72440003662141, !- X,Y,Z Vertex 1 {m}
  3.4198836922956, -4.1801266070357, 4.72440000450516, !- X,Y,Z Vertex 2 {m}
  3.4198836922956, -4.1801266070357, 1.19677354608808e-033, !- X,Y,Z Vertex 3 {m}
  0.0300286266123976, -0.0367040146300909, -4.75349583286851e-033; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf34e03e-a1ed-420f-9ab3-3b0759cd0244}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74893ef-be5a-496f-ae35-e953fe417387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98232b1b-f10c-4496-ba61-9a52835af4eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413710965457591, -6.63956433493447, 4.72440008863589, !- X,Y,Z Vertex 1 {m}
  0.413710965457591, -6.63956433493447, -8.86581975472288e-032, !- X,Y,Z Vertex 2 {m}
  3.4198836922956, -4.1801266070357, -2.33420213413979e-031, !- X,Y,Z Vertex 3 {m}
  3.4198836922956, -4.1801266070357, 4.72440000450516; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b63614-5e1d-4813-8e98-ee4f572229c3}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74893ef-be5a-496f-ae35-e953fe417387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6efba15-d9e0-41a6-b1c6-416d35275746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.413710965457591, -6.63956433493447, 4.72440008863589, !- X,Y,Z Vertex 1 {m}
  -4.54662134320713, -0.576546136420835, 4.72439999901582, !- X,Y,Z Vertex 2 {m}
  -4.54662134320713, -0.576546136420834, -9.82587608763123e-031, !- X,Y,Z Vertex 3 {m}
  0.413710965457592, -6.63956433493447, -7.05531720662793e-031; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9fd1687-4643-476f-b23f-d77f7355bcfa}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74893ef-be5a-496f-ae35-e953fe417387}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {132a4547-6c9d-48f4-95c3-6cd4dcfa073d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0300286266123975, -0.0367040146300914, 4.72440003662141, !- X,Y,Z Vertex 1 {m}
  0.0300286266123976, -0.0367040146300905, 1.45275392711242e-031, !- X,Y,Z Vertex 2 {m}
  -4.54662134320713, -0.576546136420833, 1.04720661205882e-031, !- X,Y,Z Vertex 3 {m}
  -4.54662134320713, -0.576546136420834, 4.72439999901582; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Handle
  GF Apt 1,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.23950703659648e-008,                  !- X Origin {m}
  51.237394227728,                        !- Y Origin {m}
  9.25436188197182e-008,                  !- Z Origin {m}
  {2f7a189c-ccf8-4150-b151-59f464395550}, !- Building Story Name
  {ef21fc3f-84cc-46df-ac97-bea42ac84624}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {74bbef58-ebeb-482d-9503-8c5401b25eed}, !- Handle
  Surface 106,                            !- Name
  Floor,                                  !- Surface Type
  {86aba3af-1dbf-49fe-a4b4-00fbb99cd118}, !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.9686518885837, 3.76439476197149, 0,  !- X,Y,Z Vertex 1 {m}
  43.6226644446021, -3.7015332279422, 0,  !- X,Y,Z Vertex 2 {m}
  7.45457138663035, -8.00823515748159, 0, !- X,Y,Z Vertex 3 {m}
  7.36475822576068, -7.25397567695327, 0, !- X,Y,Z Vertex 4 {m}
  1.31152089388257, -7.97476261076739, 0, !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2cfef607-f8b6-4aca-a10d-1db554bf4ab3}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.9686518885837, 3.76439476197149, 4.7244, !- X,Y,Z Vertex 1 {m}
  42.9686518885837, 3.76439476197149, 8.71884966530326e-033, !- X,Y,Z Vertex 2 {m}
  4.71927856500853e-017, -5.38681649102354e-016, -1.01870749744859e-032, !- X,Y,Z Vertex 3 {m}
  9.40261190431758e-017, -5.34578677583309e-016, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd3c420-1c07-4b58-b377-c76637c41329}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec00e167-52c4-431d-9f7d-a7627bd30e43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.352442276683, -0.616792379471913, 4.7244, !- X,Y,Z Vertex 1 {m}
  43.352442276683, -0.616792379471913, 0, !- X,Y,Z Vertex 2 {m}
  42.9686518885837, 3.76439476197149, 0,  !- X,Y,Z Vertex 3 {m}
  42.9686518885837, 3.76439476197149, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89e90bc-bd4f-418b-b12e-c9fa3e7b5ea6}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a405748b-e76b-4de7-82a2-b6b8fde5ef6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.6226644446021, -3.7015332279422, 4.7244, !- X,Y,Z Vertex 1 {m}
  43.6226644446021, -3.7015332279422, 0,  !- X,Y,Z Vertex 2 {m}
  43.352442276683, -0.616792379471912, 0, !- X,Y,Z Vertex 3 {m}
  43.352442276683, -0.616792379471912, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59beb5b5-7720-4b01-ae54-f4c6f33c67d8}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c42a0b-0c8b-4f0d-8cea-8159f0334ed6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.45457138663035, -8.00823515748159, 4.7244, !- X,Y,Z Vertex 1 {m}
  7.45457138663035, -8.00823515748159, 0, !- X,Y,Z Vertex 2 {m}
  43.6226644446021, -3.7015332279422, 0,  !- X,Y,Z Vertex 3 {m}
  43.6226644446021, -3.7015332279422, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b5a44b-ff0b-45bb-802b-344678360e3c}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76ca16f-5d85-4b77-a6ee-861ecc886d81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.36475822576068, -7.25397567695327, 4.7244, !- X,Y,Z Vertex 1 {m}
  7.36475822576068, -7.25397567695327, 0, !- X,Y,Z Vertex 2 {m}
  7.45457138663035, -8.00823515748159, 0, !- X,Y,Z Vertex 3 {m}
  7.45457138663035, -8.00823515748159, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29127ef8-53fb-412c-8eb5-36832d72f64a}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaa0e769-da9e-40dd-ad7d-b9901c12d10d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31152089388257, -7.97476261076739, 4.7244, !- X,Y,Z Vertex 1 {m}
  1.31152089388257, -7.97476261076739, 0, !- X,Y,Z Vertex 2 {m}
  7.36475822576068, -7.25397567695327, 0, !- X,Y,Z Vertex 3 {m}
  7.36475822576068, -7.25397567695327, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572d08fc-c6bc-4dea-be0e-5f2bdc317017}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04472613946822e-016, -4.83522980458355e-016, 4.7244, !- X,Y,Z Vertex 1 {m}
  3.9594694268509e-016, 6.51170089375802e-017, 5.55157981784914e-033, !- X,Y,Z Vertex 2 {m}
  1.31152089388257, -7.97476261076739, -2.02245034550216e-032, !- X,Y,Z Vertex 3 {m}
  1.31152089388257, -7.97476261076739, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb9a507-b220-4e34-b7e1-4bef03d55b8c}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b15073a5-13a9-4c78-9057-87565524d2b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09bc3b8a-a92b-49d4-b180-f9582bdd6af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.45457138663035, -8.00823515748159, 4.7244, !- X,Y,Z Vertex 1 {m}
  43.6226644446021, -3.7015332279422, 4.7244, !- X,Y,Z Vertex 2 {m}
  42.9686518885837, 3.76439476197149, 4.7244, !- X,Y,Z Vertex 3 {m}
  9.40261190431759e-017, -5.34578677583308e-016, 4.7244, !- X,Y,Z Vertex 4 {m}
  1.31152089388257, -7.97476261076739, 4.7244, !- X,Y,Z Vertex 5 {m}
  7.36475822576068, -7.25397567695327, 4.7244; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Handle
  GF water meter,                         !- Name
  {f9aae2ce-ca12-41be-b84f-73369cfac6eb}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.9146753520334,                       !- X Origin {m}
  48.7374340780433,                       !- Y Origin {m}
  1.84963252240777e-007,                  !- Z Origin {m}
  {2f7a189c-ccf8-4150-b151-59f464395550}, !- Building Story Name
  {03e3bd65-ef94-4495-86fe-adc2558fd1a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e9dff49a-45aa-4771-a249-1ea1e83fcd97}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {4807236a-ef21-4fc9-845c-ec7b9cc60648}, !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39834444921631, 8.50253425200719, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.64223543734939, -0.494302463324563, 0, !- X,Y,Z Vertex 3 {m}
  -5.86568864913415, 2.0563133228496, 0,  !- X,Y,Z Vertex 4 {m}
  -11.090775315446, 1.59855428194432, 0,  !- X,Y,Z Vertex 5 {m}
  -11.2000888394394, 3.22890006878451, 0, !- X,Y,Z Vertex 6 {m}
  -12.8985582945298, 3.08010067110525, 0, !- X,Y,Z Vertex 7 {m}
  -13.282394624505, 7.46139718429414, 0;  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {6bdbcb7d-4c83-4c8c-98ab-f0b6f64bbd5d}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.64223543734939, -0.494302463324563, 4.7244, !- X,Y,Z Vertex 1 {m}
  -5.64223543734939, -0.494302463324563, 1.02711595258483e-033, !- X,Y,Z Vertex 2 {m}
  -8.20815946054897e-018, 9.36923677706108e-017, 5.10864186298862e-034, !- X,Y,Z Vertex 3 {m}
  -8.68819364987332e-018, 8.59965063986396e-017, 4.7243999985712; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06182cee-32bd-407d-af08-119ee5ff6483}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cd455ef-d202-4bc0-ae0b-1808b58aa797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.86568864913414, 2.0563133228496, 4.7244, !- X,Y,Z Vertex 1 {m}
  -5.86568864913415, 2.0563133228496, 3.1290933219479e-029, !- X,Y,Z Vertex 2 {m}
  -5.79410399648591, 1.23920738987147, -8.5589508921657e-008, !- X,Y,Z Vertex 3 {m}
  -5.7941039964859, 1.2392073898715, 4.72439993956089; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01edf7c9-c95d-403d-875c-ace076f4a53f}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d22a02a-b63c-48c3-9cdf-fa18db1cca4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.090775315446, 1.59855428194432, 4.7244, !- X,Y,Z Vertex 1 {m}
  -11.090775315446, 1.59855428194432, 6.26084791824556e-031, !- X,Y,Z Vertex 2 {m}
  -5.86568864913415, 2.0563133228496, 0,  !- X,Y,Z Vertex 3 {m}
  -5.86568864913414, 2.0563133228496, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6763f6-d11e-4899-8c1f-f61485b3d96a}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd4c2e48-2620-4fab-b847-eca7fd40df1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2000888394394, 3.22890006878451, 4.7244, !- X,Y,Z Vertex 1 {m}
  -11.2000888394394, 3.22890006878451, 0, !- X,Y,Z Vertex 2 {m}
  -11.090775315446, 1.59855428194432, 0,  !- X,Y,Z Vertex 3 {m}
  -11.090775315446, 1.59855428194432, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e61a8ec9-d266-4aa6-8a0a-83e015266297}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9454e5a-ee35-4860-9310-0c98ef831f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8985582945298, 3.08010067110525, 4.7244, !- X,Y,Z Vertex 1 {m}
  -12.8985582945298, 3.08010067110525, 0, !- X,Y,Z Vertex 2 {m}
  -11.2000888394394, 3.22890006878451, 0, !- X,Y,Z Vertex 3 {m}
  -11.2000888394394, 3.22890006878451, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e96877-20d9-46d6-93e1-74fc68f9f914}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee236340-13a2-466b-b3cc-66fa6f73b4ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.282394624505, 7.46139718429414, 4.7244, !- X,Y,Z Vertex 1 {m}
  -13.282394624505, 7.46139718429414, 0,  !- X,Y,Z Vertex 2 {m}
  -12.8985582945298, 3.08010067110525, 0, !- X,Y,Z Vertex 3 {m}
  -12.8985582945298, 3.08010067110525, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1e18b6-bc04-466e-beda-e53360f40e6a}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39834444921631, 8.50253425200719, 4.7244, !- X,Y,Z Vertex 1 {m}
  -1.39834444921631, 8.50253425200719, 0, !- X,Y,Z Vertex 2 {m}
  -13.282394624505, 7.46139718429414, 0,  !- X,Y,Z Vertex 3 {m}
  -13.282394624505, 7.46139718429414, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e908420f-7c95-497e-acda-340f3d99bd03}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.09361755997523e-017, -4.96099112309473e-017, 4.7243999985712, !- X,Y,Z Vertex 1 {m}
  -1.24407323947699e-017, -2.04602869836193e-018, 6.72923782816156e-035, !- X,Y,Z Vertex 2 {m}
  -1.39834444921631, 8.50253425200719, -8.06380841300157e-033, !- X,Y,Z Vertex 3 {m}
  -1.39834444921631, 8.50253425200719, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30fd96f8-08ae-4671-ac00-be231a5d4881}, !- Handle
  Surface 154,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc6136a6-39ff-455a-a718-ac54d3f332c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.64223543734939, -0.494302463324563, 4.72440000053503, !- X,Y,Z Vertex 1 {m}
  -2.70813264803512, -0.23725288563328, 4.72440000025071, !- X,Y,Z Vertex 2 {m}
  -4.0827822052175, 1.44298238151138, 4.72439993659149, !- X,Y,Z Vertex 3 {m}
  -5.7941039964859, 1.2392073898715, 4.72439993866508; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3fb633bd-5d1e-4c9c-96e1-64f30e489c63}, !- Handle
  GF electric meter,                      !- Name
  {f9aae2ce-ca12-41be-b84f-73369cfac6eb}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  42.9686519209788,                       !- X Origin {m}
  55.0017889896995,                       !- Y Origin {m}
  1.92556115289823e-007,                  !- Z Origin {m}
  {2f7a189c-ccf8-4150-b151-59f464395550}, !- Building Story Name
  {0fe61bb1-d764-492b-932c-0f6c515569de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e5e246e1-8e19-44c2-8e11-749993d5ac2f}, !- Handle
  Surface 155,                            !- Name
  Floor,                                  !- Surface Type
  {4807236a-ef21-4fc9-845c-ec7b9cc60648}, !- Construction Name
  {3fb633bd-5d1e-4c9c-96e1-64f30e489c63}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6636288065497, 1.19704227263794, 0,  !- X,Y,Z Vertex 1 {m}
  14.0474651365248, -3.18425424055094, 0, !- X,Y,Z Vertex 2 {m}
  0.383790388099281, -4.3811871414434, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07ddbf2c-08e3-4c49-b1e7-bc91fa8c2ee5}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {3fb633bd-5d1e-4c9c-96e1-64f30e489c63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6636288065497, 1.19704227263794, 4.7244, !- X,Y,Z Vertex 1 {m}
  13.6636288065497, 1.19704227263794, 0,  !- X,Y,Z Vertex 2 {m}
  1.17981964125214e-017, -1.34670412275588e-016, 0, !- X,Y,Z Vertex 3 {m}
  1.17981964125217e-017, -1.34670412275588e-016, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee236340-13a2-466b-b3cc-66fa6f73b4ac}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fb633bd-5d1e-4c9c-96e1-64f30e489c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6e96877-20d9-46d6-93e1-74fc68f9f914}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0474651365248, -3.18425424055094, 4.7244, !- X,Y,Z Vertex 1 {m}
  14.0474651365248, -3.18425424055094, 0, !- X,Y,Z Vertex 2 {m}
  13.6636288065497, 1.19704227263794, 0,  !- X,Y,Z Vertex 3 {m}
  13.6636288065497, 1.19704227263794, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d21ef3-9559-40a1-85e0-0ef78240f5b9}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fb633bd-5d1e-4c9c-96e1-64f30e489c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf8986d0-6dcd-4dbb-bf76-7bb3a6831d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.383790388099281, -4.3811871414434, 4.7244, !- X,Y,Z Vertex 1 {m}
  0.383790388099281, -4.3811871414434, 0, !- X,Y,Z Vertex 2 {m}
  14.0474651365248, -3.18425424055094, 0, !- X,Y,Z Vertex 3 {m}
  14.0474651365248, -3.18425424055094, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec00e167-52c4-431d-9f7d-a7627bd30e43}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fb633bd-5d1e-4c9c-96e1-64f30e489c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bd3c420-1c07-4b58-b377-c76637c41329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.16323122121487e-016, -9.92341770221164e-017, 4.7244, !- X,Y,Z Vertex 1 {m}
  4.04526034845103e-016, 3.54363324133916e-017, -6.87602946229539e-034, !- X,Y,Z Vertex 2 {m}
  0.383790388099281, -4.3811871414434, 6.92349371103984e-034, !- X,Y,Z Vertex 3 {m}
  0.383790388099281, -4.3811871414434, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73f169f-91d4-4750-98d3-999c666bcc67}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3fb633bd-5d1e-4c9c-96e1-64f30e489c63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3954f5b-25ce-43ab-adb2-7f47ec62858e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.383790388099281, -4.3811871414434, 4.7244, !- X,Y,Z Vertex 1 {m}
  14.0474651365248, -3.18425424055094, 4.7244, !- X,Y,Z Vertex 2 {m}
  13.6636288065497, 1.19704227263794, 4.7244, !- X,Y,Z Vertex 3 {m}
  1.17981964125216e-017, -1.34670412275588e-016, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9da685bb-2f61-4f8b-beac-5010121dcc36}, !- Handle
  Rendering Color 59,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:BuildingStory,
  {cc5bc5c0-96a1-47bc-b762-5f99cc9541f4}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c1400bfc-8d5f-48ba-9e09-12b363de37e0}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {c1400bfc-8d5f-48ba-9e09-12b363de37e0}, !- Handle
  Rendering Color 60,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:BuildingStory,
  {b7e176f0-76cb-485f-8a4a-13fe4f4b7b0e}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {abcd2a01-48af-4edc-968b-1cbd37d77021}; !- Group Rendering Name

OS:Rendering:Color,
  {abcd2a01-48af-4edc-968b-1cbd37d77021}, !- Handle
  Rendering Color 61,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:BuildingStory,
  {a2d19fc6-c30a-4126-a92b-e26275d75c0b}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bdf9af4b-2257-473c-b4ba-a6cfd343354a}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Handle
  F2 Apt 2,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.1205713555475,                       !- X Origin {m}
  49.9766414679148,                       !- Y Origin {m}
  4.72440018475318,                       !- Z Origin {m}
  {cc5bc5c0-96a1-47bc-b762-5f99cc9541f4}, !- Building Story Name
  {3e119fda-b6d9-4b16-8e5d-02ed3a920047}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0cbb14c4-892c-4c33-9cbc-d26aae9c56c7}, !- Handle
  Surface 176,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08ed1caa-e1d0-41d4-bd2a-24ba15dbe9c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.5961124828691, -19.3046689413462, 2.62932496673331e-007, !- X,Y,Z Vertex 1 {m}
  -18.204740116869, -25.8945550292149, 2.62932557313889e-007, !- X,Y,Z Vertex 2 {m}
  -31.8873803987745, -37.0887227582203, 2.62932554426243e-007, !- X,Y,Z Vertex 3 {m}
  -37.2787701320613, -30.4988508790362, 2.62932493785682e-007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbeeae46-ac26-4c4e-8c56-7f034d47c276}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb8885e-cf66-43b4-9ec6-37e285e35e55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71132179126841, 0.203774991639874, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.71132179126841, 0.203774991639874, 0, !- X,Y,Z Vertex 2 {m}
  2.44378657048283e-019, -1.15526350277572e-014, 0, !- X,Y,Z Vertex 3 {m}
  2.44378657048283e-019, -1.15526350277572e-014, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deaf827e-e46a-44c2-b81c-bada7fa499cc}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51639613807096, -5.66947127433812, 2.843784, !- X,Y,Z Vertex 1 {m}
  6.51639613807096, -5.66947127433812, 2.10514364068252e-008, !- X,Y,Z Vertex 2 {m}
  1.71132179126841, 0.203774991639874, 1.45512236422329e-031, !- X,Y,Z Vertex 3 {m}
  1.71132179126841, 0.203774991639874, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f0d991-4825-4a18-bee2-6883a6f7b064}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.2706886874555, -49.6742566656068, 2.843784, !- X,Y,Z Vertex 1 {m}
  -47.2706886874555, -49.6742566656068, -5.77529135625809e-014, !- X,Y,Z Vertex 2 {m}
  6.51639613807096, -5.66947127433812, 2.10514364068252e-008, !- X,Y,Z Vertex 3 {m}
  6.51639613807096, -5.66947127433812, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c5775c5-7cef-44ea-8fee-30db57c5ee1d}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.6620646204254, -43.0843734959803, 2.843784, !- X,Y,Z Vertex 1 {m}
  -52.6620646204254, -43.0843734959803, 5.77529135625809e-014, !- X,Y,Z Vertex 2 {m}
  -47.2706886874555, -49.6742566656068, -5.77529135625809e-014, !- X,Y,Z Vertex 3 {m}
  -47.2706886874555, -49.6742566656068, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e56a2595-26b1-441e-b9de-bba3899b6d26}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.338766686464, -42.0017447983744, 2.843784, !- X,Y,Z Vertex 1 {m}
  -51.338766686464, -42.0017447983744, 3.02182626027309e-031, !- X,Y,Z Vertex 2 {m}
  -52.6620646204254, -43.0843734959803, 5.77529135625809e-014, !- X,Y,Z Vertex 3 {m}
  -52.6620646204254, -43.0843734959803, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d87875-daf5-4a83-be7a-ef2d79c4dadc}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e998e2ad-5757-4f61-8b39-7529e31fe6fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.553536250642, -10.2704147362314, 2.84378422320948, !- X,Y,Z Vertex 1 {m}
  -12.553536250642, -10.2704147362314, 2.23209478190256e-007, !- X,Y,Z Vertex 2 {m}
  -51.338766686464, -42.0017447983744, -2.59285227488057e-029, !- X,Y,Z Vertex 3 {m}
  -51.338766686464, -42.0017447983744, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530bc761-3960-417b-ba7a-ec0aa974bdb7}, !- Handle
  Surface 183,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5aefe8e5-9c4a-4f93-9d63-469c6fc68be2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41585185-e4f9-434b-b937-f642cebb6c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.2706886874555, -49.6742566656068, 2.843784, !- X,Y,Z Vertex 1 {m}
  6.51639613807096, -5.66947127433812, 2.843784, !- X,Y,Z Vertex 2 {m}
  1.71132179126841, 0.203774991639874, 2.843784, !- X,Y,Z Vertex 3 {m}
  0, -1.15505827125162e-014, 2.843784,    !- X,Y,Z Vertex 4 {m}
  -52.6620646204254, -43.0843734959803, 2.843784; !- X,Y,Z Vertex 5 {m}

OS:Rendering:Color,
  {bdf9af4b-2257-473c-b4ba-a6cfd343354a}, !- Handle
  Rendering Color 62,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:BuildingStory,
  {94a626fb-c4ea-4790-8d6b-430f955b2ec2}, !- Handle
  Building Story 5,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {cdbd1f0f-d6e7-42bb-a68e-5d635542c984}; !- Group Rendering Name

OS:Rendering:Color,
  {cdbd1f0f-d6e7-42bb-a68e-5d635542c984}, !- Handle
  Rendering Color 63,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {353693f1-d998-4ad8-848a-1cfb5e79c8c8}, !- Handle
  Building Story 6,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4d3ce4d1-8b7d-48f4-98b2-517478d2af6c}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {21bf655b-4e1c-47ce-ac16-94ff2ab9ee14}, !- Handle
  F2 lounge,                              !- Name
  {ad6cb171-d6d3-4081-9887-de8d9ddce70c}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.4859989940266,                       !- X Origin {m}
  44.1643001227082,                       !- Y Origin {m}
  4.72440026160877,                       !- Z Origin {m}
  {cc5bc5c0-96a1-47bc-b762-5f99cc9541f4}, !- Building Story Name
  {9448803a-9bf5-40a3-ac16-6a99e122964d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1e5ef923-5135-405f-9ad1-cb34dd162326}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21bf655b-4e1c-47ce-ac16-94ff2ab9ee14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b35b2f6d-3372-41aa-aacd-64f740a9d1dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.2487789181201, 1.69666793219892, 2.84378369768778, !- X,Y,Z Vertex 1 {m}
  14.2487789181201, 1.69666793219892, -3.0231222317525e-007, !- X,Y,Z Vertex 2 {m}
  5.66761191874562e-015, -4.87098918255332e-015, -1.48965312564542e-007, !- X,Y,Z Vertex 3 {m}
  -5.73279485195148e-015, -6.13218104761513e-015, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42531f67-cf85-4d33-b2be-5a4dd49d870f}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {21bf655b-4e1c-47ce-ac16-94ff2ab9ee14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4071264154834, 0.189958219138598, 2.84378400219628, !- X,Y,Z Vertex 1 {m}
  12.4071264154834, 0.189958219138598, 2.19627977458003e-009, !- X,Y,Z Vertex 2 {m}
  14.2487789181201, 1.69666793219892, -3.0231222317525e-007, !- X,Y,Z Vertex 3 {m}
  14.2487789181201, 1.69666793219892, 2.84378369768778; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {707d90ba-ab12-4373-8f01-76f9a90c2c14}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {21bf655b-4e1c-47ce-ac16-94ff2ab9ee14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.78355837265921e-015, -2.50953996736323e-015, 2.843784, !- X,Y,Z Vertex 1 {m}
  2.79756777004857e-015, -8.21145253671893e-015, -1.48965312564542e-007, !- X,Y,Z Vertex 2 {m}
  4.88165270524527, -5.96685166674506, 5.61962761821633e-008, !- X,Y,Z Vertex 3 {m}
  4.88165270524527, -5.96685166674506, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94408312-da8d-4be5-bf52-4bd3e3d34983}, !- Handle
  Surface 195,                            !- Name
  RoofCeiling,                            !- Surface Type
  {52609fb6-429b-4c67-ad73-1315a7e3587b}, !- Construction Name
  {21bf655b-4e1c-47ce-ac16-94ff2ab9ee14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88165270524527, -5.96685166674506, 2.843784, !- X,Y,Z Vertex 1 {m}
  14.2487789181201, 1.69666793219892, 2.84378369768778, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -5.77529135625809e-015, 2.843784; !- X,Y,Z Vertex 3 {m}

OS:Rendering:Color,
  {4d3ce4d1-8b7d-48f4-98b2-517478d2af6c}, !- Handle
  Rendering Color 64,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {1cb80dd1-79b3-4b31-90d8-23d37f607cdd}, !- Handle
  Building Story 7,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8bcb5e6e-106a-4aa6-8712-df75cdf95528}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {f225e14d-de9f-46e2-96d8-8d2ba40f50c9}, !- Handle
  F2 Apt 3,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.2356151569265,                       !- X Origin {m}
  21.4410254537864,                       !- Y Origin {m}
  4.72440043789001,                       !- Z Origin {m}
  {cc5bc5c0-96a1-47bc-b762-5f99cc9541f4}, !- Building Story Name
  {b588e68e-a60f-4f63-9d3f-17aa76638278}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b6c4b7fb-cfde-497d-ab83-18f4c7dd1594}, !- Handle
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  {86aba3af-1dbf-49fe-a4b4-00fbb99cd118}, !- Construction Name
  {f225e14d-de9f-46e2-96d8-8d2ba40f50c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55063953651003, 5.562225986641, 0,   !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.0600017648427, -11.5028798854309, 0, !- X,Y,Z Vertex 3 {m}
  -18.6106203737266, -5.94065507400794, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a38e8f6-219e-4c5a-a82f-5066d74cee67}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f225e14d-de9f-46e2-96d8-8d2ba40f50c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db3331be-311e-4da5-a894-c4d84baa0d22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0600017648427, -11.5028798854309, 2.84378397007265, !- X,Y,Z Vertex 1 {m}
  -14.0600017648427, -11.5028798854309, -2.94861946384495e-032, !- X,Y,Z Vertex 2 {m}
  -1.55761399760702e-017, 1.90387587920797e-017, -3.27624384871668e-033, !- X,Y,Z Vertex 3 {m}
  1.48574771184483e-015, 1.7366801586116e-015, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afcd3c6c-3b33-41bc-8787-440cbc6b5cc2}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {f225e14d-de9f-46e2-96d8-8d2ba40f50c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6106203737266, -5.94065507400794, 2.843784, !- X,Y,Z Vertex 1 {m}
  -18.6106203737266, -5.94065507400794, 0, !- X,Y,Z Vertex 2 {m}
  -14.0600017648427, -11.5028798854309, 0, !- X,Y,Z Vertex 3 {m}
  -14.0600017648427, -11.5028798854309, 2.84378397007265; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9236df26-0011-40d9-9aea-89cc41af8d12}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {f225e14d-de9f-46e2-96d8-8d2ba40f50c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55063953651003, 5.562225986641, 2.843784, !- X,Y,Z Vertex 1 {m}
  -4.55063953651003, 5.562225986641, 0,   !- X,Y,Z Vertex 2 {m}
  -18.6106203737266, -5.94065507400794, 0, !- X,Y,Z Vertex 3 {m}
  -18.6106203737266, -5.94065507400794, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ca39a8-1a67-4367-bb6f-baab2614abfa}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {f225e14d-de9f-46e2-96d8-8d2ba40f50c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {167084cd-9985-4c91-b354-a528aebf2c6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.02075098860093e-015, 1.35625108611015e-015, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.1750358170362e-015, 9.6133534643553e-016, -4.63659694703834e-031, !- X,Y,Z Vertex 2 {m}
  -4.55063953651003, 5.562225986641, 1.98273644459736e-031, !- X,Y,Z Vertex 3 {m}
  -4.55063953651003, 5.562225986641, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd378df0-b16e-42d1-b41a-4536dc307d09}, !- Handle
  Surface 201,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f225e14d-de9f-46e2-96d8-8d2ba40f50c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96de0346-2315-4bcb-a262-37ad727d9a0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0600017648427, -11.5028798854309, 2.8437839775545, !- X,Y,Z Vertex 1 {m}
  1.48065321052109e-015, 1.75264001268032e-015, 2.84378399251817, !- X,Y,Z Vertex 2 {m}
  -4.55063953651003, 5.562225986641, 2.84378400748184, !- X,Y,Z Vertex 3 {m}
  -18.6106203737266, -5.94065507400794, 2.84378399251815; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {915be36d-dafe-4819-b52d-840bbcd8d498}, !- Handle
  F2 Apt 4,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.3676516992718,                       !- X Origin {m}
  38.1974484559631,                       !- Y Origin {m}
  4.72440057768341,                       !- Z Origin {m}
  {cc5bc5c0-96a1-47bc-b762-5f99cc9541f4}, !- Building Story Name
  {445c8f8b-a2aa-4fc5-ad9b-8082cdc3e859}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d0d95981-23ef-4b6d-9466-0cdf3740f387}, !- Handle
  Surface 208,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {915be36d-dafe-4819-b52d-840bbcd8d498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24047e23-e000-44fa-98a4-8ae3b79a2db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1152869862374e-025, -2.98533421001245e-025, -3.24993720594979e-008, !- X,Y,Z Vertex 1 {m}
  4.55063465259134, -5.56224778800567, -9.74983301377175e-008, !- X,Y,Z Vertex 2 {m}
  -7.54703882459341, -15.4596921289579, -3.24994298124114e-008, !- X,Y,Z Vertex 3 {m}
  -12.0976674114365, -9.89745512146738, 3.24994269247657e-008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fed78ed-95a2-4aee-9cb9-990f5c6dd6e6}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {915be36d-dafe-4819-b52d-840bbcd8d498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85a5ad44-1a2d-4b2a-8390-e959054a2dff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5506346525914, -5.56224778800574, 2.843784, !- X,Y,Z Vertex 1 {m}
  4.55063465259134, -5.56224778800567, -9.74983301377175e-008, !- X,Y,Z Vertex 2 {m}
  -3.68786855724551e-017, -3.01715125516867e-017, -3.24993720594979e-008, !- X,Y,Z Vertex 3 {m}
  1.45904318830407e-015, 1.19368513330911e-015, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115d764d-4de6-4f6a-9612-81bceb68ab9a}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {915be36d-dafe-4819-b52d-840bbcd8d498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f99b9f-2bcb-4516-8ce5-8626ae7a5e86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.54703882459331, -15.4596921289579, 2.843784, !- X,Y,Z Vertex 1 {m}
  -7.54703882459341, -15.4596921289579, -3.24994298124114e-008, !- X,Y,Z Vertex 2 {m}
  4.55063465259134, -5.56224778800567, -9.74983301377175e-008, !- X,Y,Z Vertex 3 {m}
  4.55063465259139, -5.56224778800573, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07641260-2d10-49fa-ab93-c866c037236b}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {915be36d-dafe-4819-b52d-840bbcd8d498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4111c459-8fb5-4ffa-8b90-28797b68b1e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0976674114365, -9.89745512146729, 2.843784, !- X,Y,Z Vertex 1 {m}
  -12.0976674114365, -9.89745512146738, 3.24994269247657e-008, !- X,Y,Z Vertex 2 {m}
  -7.5470388245934, -15.4596921289579, -3.24994298124114e-008, !- X,Y,Z Vertex 3 {m}
  -7.54703882459331, -15.4596921289579, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51022341-dc63-4f4d-b226-3f2390b61f61}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {915be36d-dafe-4819-b52d-840bbcd8d498}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.39997425648492e-014, 2.00889714802681e-014, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.39656236977524e-014, -1.70701931568033e-014, -3.24993720594979e-008, !- X,Y,Z Vertex 2 {m}
  -12.0976674114365, -9.89745512146737, 3.24994269247657e-008, !- X,Y,Z Vertex 3 {m}
  -12.0976674114365, -9.89745512146731, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dab0348-65b6-4a29-9597-9f3d7069eda7}, !- Handle
  Surface 213,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {915be36d-dafe-4819-b52d-840bbcd8d498}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6078c1-493e-425d-9f11-cd78d5b08a0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.54703882459331, -15.4596921289579, 2.843784, !- X,Y,Z Vertex 1 {m}
  4.5506346525914, -5.56224778800574, 2.843784, !- X,Y,Z Vertex 2 {m}
  1.45904318830407e-015, 1.19368513330911e-015, 2.843784, !- X,Y,Z Vertex 3 {m}
  -12.0976674114365, -9.8974551214673, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8bcb5e6e-106a-4aa6-8712-df75cdf95528}, !- Handle
  Rendering Color 65,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:BuildingStory,
  {05f5bdcf-faf8-49ce-a0ad-317bf992c1d0}, !- Handle
  Building Story 8,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8268feca-d438-4556-8de2-40aaa0a705b4}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {e49957fe-5a43-4e5b-93bd-81d50ee1c950}, !- Handle
  F2 multipurpose,                        !- Name
  {ad6cb171-d6d3-4081-9887-de8d9ddce70c}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.443764861647,                        !- X Origin {m}
  38.7920046873489,                       !- Y Origin {m}
  4.72440014273797,                       !- Z Origin {m}
  {cc5bc5c0-96a1-47bc-b762-5f99cc9541f4}, !- Building Story Name
  {1feea0f0-3258-4cea-b556-dc316f6c69b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9b9f2d52-bd45-4595-b3fd-1be0d569ca79}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49957fe-5a43-4e5b-93bd-81d50ee1c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f8860d-5c3b-4fe8-821c-3a3f71e9af34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.52547850978381, -6.15680401939153, 2.843784, !- X,Y,Z Vertex 1 {m}
  -7.52547850978381, -6.15680401939153, 3.47543750649493e-008, !- X,Y,Z Vertex 2 {m}
  -1.51565872491041e-015, -3.92269752241913e-015, -1.45371741473355e-007, !- X,Y,Z Vertex 3 {m}
  1.42797237934074e-015, -1.74541457214609e-015, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a5ad44-1a2d-4b2a-8390-e959054a2dff}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49957fe-5a43-4e5b-93bd-81d50ee1c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fed78ed-95a2-4aee-9cb9-990f5c6dd6e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0761131623752, -0.594556231385836, 2.843784, !- X,Y,Z Vertex 1 {m}
  -12.0761131623752, -0.594556231385836, -6.37935044778715e-008, !- X,Y,Z Vertex 2 {m}
  -7.52547850978381, -6.15680401939153, 3.47543750649493e-008, !- X,Y,Z Vertex 3 {m}
  -7.52547850978381, -6.15680401939153, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2dd768c-b6a3-4b25-bcab-1ccf1ed2aa71}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49957fe-5a43-4e5b-93bd-81d50ee1c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ec1c28-03bf-4a1c-b0d1-8596d63777d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55063945213711, 5.56225365449786, 2.843784, !- X,Y,Z Vertex 1 {m}
  -4.55063945213707, 5.56225365449792, -7.8709297486057e-008, !- X,Y,Z Vertex 2 {m}
  -12.0761131623752, -0.594556231385832, -6.37935044778715e-008, !- X,Y,Z Vertex 3 {m}
  -12.0761131623752, -0.594556231385847, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e12f15b-3cc2-4e88-9438-b9d94fd85306}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {e49957fe-5a43-4e5b-93bd-81d50ee1c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {757ce929-89d0-4cf4-870d-0ae0694ba5f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.46701234205298e-014, -1.49157290528485e-014, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.51666052859316e-014, 9.72554174788378e-015, -1.45371741473355e-007, !- X,Y,Z Vertex 2 {m}
  -4.55063945213708, 5.56225365449791, -7.8709297486057e-008, !- X,Y,Z Vertex 3 {m}
  -4.5506394521371, 5.56225365449787, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef28dbab-9578-46d5-ad41-8ed0311b32fe}, !- Handle
  Surface 219,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e49957fe-5a43-4e5b-93bd-81d50ee1c950}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c6fc6d-c700-401b-aa20-9d1796f75eee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.52010191956453, -3.69802154510879, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.42797237934074e-015, -1.74541457214609e-015, 2.843784, !- X,Y,Z Vertex 2 {m}
  -4.55063945213711, 5.56225365449786, 2.843784, !- X,Y,Z Vertex 3 {m}
  -9.07074013872658, 1.8642272359718, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8268feca-d438-4556-8de2-40aaa0a705b4}, !- Handle
  Rendering Color 66,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:BuildingStory,
  {f02f72b0-3fa0-4d98-96ce-cf88f8226c9f}, !- Handle
  Building Story 9,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6f6ef982-c91e-43e0-9b22-39860cd54094}; !- Group Rendering Name

OS:Space,
  {987051a3-25bc-464d-a8a6-af64f6ef0404}, !- Handle
  F2 elevator lobby,                      !- Name
  {3aa1fa0f-420b-4649-8b03-a326fc94461e}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.2833805713497,                       !- X Origin {m}
  46.1644419475569,                       !- Y Origin {m}
  4.72440044988198,                       !- Z Origin {m}
  {cc5bc5c0-96a1-47bc-b762-5f99cc9541f4}, !- Building Story Name
  {513b488e-d3d2-4b1d-b4b0-8d0208a34eeb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {59fac052-99e2-4d92-992d-648f0aa0dca5}, !- Handle
  Surface 227,                            !- Name
  Floor,                                  !- Surface Type
  {4807236a-ef21-4fc9-845c-ec7b9cc60648}, !- Construction Name
  {987051a3-25bc-464d-a8a6-af64f6ef0404}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4221536392476, 1.83638708099255, -4.62335558290761e-007, !- X,Y,Z Vertex 1 {m}
  12.1231522631712, -0.862622319324437, -2.13894891930977e-007, !- X,Y,Z Vertex 2 {m}
  10.4038855950776, 1.2388387216104, -3.82637356221949e-007; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {2b01d85c-9ae1-4a4b-a407-65dae4eea848}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {987051a3-25bc-464d-a8a6-af64f6ef0404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece30413-7835-47c1-8091-c0dc94ca0191}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4221536392476, 1.83638708099258, 2.843784, !- X,Y,Z Vertex 1 {m}
  15.4221536392476, 1.83638708099255, -4.62335558290761e-007, !- X,Y,Z Vertex 2 {m}
  -1.1796563852359e-014, -4.4136557805657e-014, -4.70462857265375e-008, !- X,Y,Z Vertex 3 {m}
  1.1363380066425e-016, -1.25048901951786e-014, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {972a2a72-0a96-42cd-8889-8e0942fffe1b}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {987051a3-25bc-464d-a8a6-af64f6ef0404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {994af375-8854-4e11-b4e5-e94038a60281}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.28365453355573, -6.45821521587352, 2.843784, !- X,Y,Z Vertex 1 {m}
  5.28365453355573, -6.45821521587353, 9.46643795415114e-029, !- X,Y,Z Vertex 2 {m}
  15.4221536392476, 1.83638708099255, -4.62335558290761e-007, !- X,Y,Z Vertex 3 {m}
  15.4221536392476, 1.83638708099258, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afe74c08-9bbd-4a20-8bfa-4635d95e76db}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {987051a3-25bc-464d-a8a6-af64f6ef0404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4798b33a-2b7e-4d81-849b-55c8be612418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.99059713302201e-015, -1.39972775921004e-014, 2.843784, !- X,Y,Z Vertex 1 {m}
  -8.57656498246972e-015, -4.37692000643931e-014, -4.70462857265375e-008, !- X,Y,Z Vertex 2 {m}
  3.67748799274689, -4.49499655212461, -2.41022246859757e-007, !- X,Y,Z Vertex 3 {m}
  3.67748799274688, -4.49499655212456, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0107e4e3-8573-4f76-aa16-ac05ecc02ed5}, !- Handle
  Surface 231,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {987051a3-25bc-464d-a8a6-af64f6ef0404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1db41702-fa3c-4c83-a53f-2fedea213c59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.28365453355573, -6.45821521587352, 2.843784, !- X,Y,Z Vertex 1 {m}
  15.4221536392476, 1.83638708099258, 2.843784, !- X,Y,Z Vertex 2 {m}
  0, -1.15505827125162e-014, 2.843784;    !- X,Y,Z Vertex 3 {m}

OS:Rendering:Color,
  {6f6ef982-c91e-43e0-9b22-39860cd54094}, !- Handle
  Rendering Color 67,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {54816c92-2aef-4a28-91e3-1419159f9c5a}, !- Handle
  Building Story 10,                      !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.843784,                               !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a881c47f-e870-43ea-8015-a4862375bd1c}; !- Group Rendering Name

OS:Space,
  {9227c31a-5dbc-4315-a6ce-a91c6d9f0591}, !- Handle
  F2 corridor 2,                          !- Name
  {2bd937d4-cab6-406e-8f2f-808f2e369381}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.1756133920838,                       !- X Origin {m}
  9.93814556835548,                       !- Y Origin {m}
  4.72440040796266,                       !- Z Origin {m}
  {cc5bc5c0-96a1-47bc-b762-5f99cc9541f4}, !- Building Story Name
  {f76450a5-408c-442b-a587-328eb0d43a3b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2fa2df8c-fc42-4709-80c0-592d67fd4ad7}, !- Handle
  Surface 232,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9227c31a-5dbc-4315-a6ce-a91c6d9f0591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55f9e370-cd9b-4f87-91dc-f8aa566d1ede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7426729597794, 22.6970550996018, 1.56997529885636e-007, !- X,Y,Z Vertex 1 {m}
  29.3488454805946, 20.7338269582131, 5.24462525924102e-008, !- X,Y,Z Vertex 2 {m}
  15.6661878314024, 9.53964502052308, -1.2552864458151e-008, !- X,Y,Z Vertex 3 {m}
  14.0600014101444, 11.5028795952424, 9.19989562895653e-008; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dca649e7-259b-4449-bd3e-e8936684eb5d}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {9227c31a-5dbc-4315-a6ce-a91c6d9f0591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35658cd2-28c6-4d59-9ed8-11fbe44d20ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7852551720128, 31.7312998270768, 2.84378404191932, !- X,Y,Z Vertex 1 {m}
  38.7852551720128, 31.7312998270768, 3.68243549928593e-008, !- X,Y,Z Vertex 2 {m}
  35.2681514695632, 28.8538591189934, 4.19193199149959e-008, !- X,Y,Z Vertex 3 {m}
  35.2681514695632, 28.8538591189934, 2.84378404191932; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd91ce9c-7730-49cf-8747-e31d82d7b458}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9227c31a-5dbc-4315-a6ce-a91c6d9f0591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27bda1b7-0757-4858-832c-7b4ddc3ba07a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.3914217128217, 29.7680811633279, 2.843784, !- X,Y,Z Vertex 1 {m}
  40.3914217128217, 29.7680811633279, 5.09496203449089e-009, !- X,Y,Z Vertex 2 {m}
  38.7852551720128, 31.7312998270768, 3.68243549928593e-008, !- X,Y,Z Vertex 3 {m}
  38.7852551720128, 31.7312998270768, 2.84378404191932; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e998e2ad-5757-4f61-8b39-7529e31fe6fd}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9227c31a-5dbc-4315-a6ce-a91c6d9f0591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d87875-daf5-4a83-be7a-ef2d79c4dadc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.3914217128217, 29.7680811633279, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.6061912769997, -1.96324889881513, 2.84378377679052, !- X,Y,Z Vertex 2 {m}
  1.6061912769997, -1.96324889881513, -1.83657201864662e-007, !- X,Y,Z Vertex 3 {m}
  40.3914217128217, 29.7680811633279, 5.09496203449089e-009; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12cf9cd3-d94a-4062-a52c-be33d90384f0}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {9227c31a-5dbc-4315-a6ce-a91c6d9f0591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09312378650943, -1.33612608962862, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.09312378650943, -1.33612608962862, -2.5056310114387e-033, !- X,Y,Z Vertex 2 {m}
  1.6061912769997, -1.96324889881513, -1.83657201864662e-007, !- X,Y,Z Vertex 3 {m}
  1.6061912769997, -1.96324889881513, 2.84378377679052; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44117e95-f411-4f1c-b555-dd06401b0c79}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {9227c31a-5dbc-4315-a6ce-a91c6d9f0591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.31870133598443e-015, -1.54618839593997e-015, 2.843784, !- X,Y,Z Vertex 1 {m}
  -1.31870133643201e-015, 1.54618839557381e-015, -3.95522907638224e-008, !- X,Y,Z Vertex 2 {m}
  1.09312378650943, -1.33612608962862, 1.76769035442733e-032, !- X,Y,Z Vertex 3 {m}
  1.09312378650943, -1.33612608962862, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae133b05-e42c-4243-8bf7-1dfa235f4fe2}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9227c31a-5dbc-4315-a6ce-a91c6d9f0591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60fb3404-dc09-4b43-82ea-12805c0fc756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6061912769997, -1.96324889881513, 2.8437838221122, !- X,Y,Z Vertex 1 {m}
  40.3914217128217, 29.7680811633279, 2.84378395467762, !- X,Y,Z Vertex 2 {m}
  38.7852551720128, 31.7312998270768, 2.8437840872417, !- X,Y,Z Vertex 3 {m}
  3.67902078029987e-017, 4.65336721041396e-016, 2.84378395467832; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a881c47f-e870-43ea-8015-a4862375bd1c}, !- Handle
  Rendering Color 68,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Space,
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Handle
  F3 Apt 2,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.1205713555475,                       !- X Origin {m}
  49.9766414679148,                       !- Y Origin {m}
  7.56818413875344,                       !- Z Origin {m}
  {b7e176f0-76cb-485f-8a4a-13fe4f4b7b0e}, !- Building Story Name
  {9732ae54-9cb5-45d7-81e2-a4305913b7e4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {41585185-e4f9-434b-b937-f642cebb6c42}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {530bc761-3960-417b-ba7a-ec0aa974bdb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71132179126841, 0.203774991639874, 0, !- X,Y,Z Vertex 1 {m}
  6.51639613807096, -5.66947127433812, 0, !- X,Y,Z Vertex 2 {m}
  -47.2706886874555, -49.6742566656068, 0, !- X,Y,Z Vertex 3 {m}
  -52.6620646204254, -43.0843734959803, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {dd72df60-ae2c-47ff-ae57-03bc9e9e114d}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2de7074b-5166-4103-88ce-1c5ce479ea4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7113217912684, 0.203774991639877, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.71132179126841, 0.203774991639874, 2.21374251189826e-034, !- X,Y,Z Vertex 2 {m}
  8.89311674545961e-021, -7.46852415810431e-020, 1.10687125594913e-034, !- X,Y,Z Vertex 3 {m}
  3.3941770216476e-016, 4.25496516210583e-015, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed1d7f4-b73b-4453-96d2-b9869dcfbe64}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51639613807096, -5.66947127433812, 2.843784, !- X,Y,Z Vertex 1 {m}
  6.51639613807096, -5.66947127433812, 2.57069018274802e-030, !- X,Y,Z Vertex 2 {m}
  1.71132179126841, 0.203774991639873, -2.24175114545055e-030, !- X,Y,Z Vertex 3 {m}
  1.7113217912684, 0.203774991639879, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31aa0703-1607-42ef-883b-741d0707834e}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.2706886874555, -49.6742566656068, 2.843784, !- X,Y,Z Vertex 1 {m}
  -47.2706886874555, -49.6742566656068, 0, !- X,Y,Z Vertex 2 {m}
  6.51639613807096, -5.66947127433812, 0, !- X,Y,Z Vertex 3 {m}
  6.51639613807096, -5.66947127433812, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2530135-3deb-44b2-8f98-4aa1ef7c6e8f}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.6620646204254, -43.0843734959803, 2.843784, !- X,Y,Z Vertex 1 {m}
  -52.6620646204254, -43.0843734959803, 0, !- X,Y,Z Vertex 2 {m}
  -47.2706886874555, -49.6742566656068, 0, !- X,Y,Z Vertex 3 {m}
  -47.2706886874555, -49.6742566656068, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae27d7b1-ae29-4242-b07d-2b6ec6b3767b}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.338766686464, -42.0017447983744, 2.843784, !- X,Y,Z Vertex 1 {m}
  -51.338766686464, -42.0017447983744, 0, !- X,Y,Z Vertex 2 {m}
  -52.6620646204254, -43.0843734959803, 0, !- X,Y,Z Vertex 3 {m}
  -52.6620646204254, -43.0843734959803, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3824c5a4-8dd2-4af2-ad14-fb01fe28753a}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ade0fa-9043-4f86-9565-c14a0b1976e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41503714494979, -1.97581243936543, 2.8437842651288, !- X,Y,Z Vertex 1 {m}
  -2.41503714494979, -1.97581243936543, 2.65128799803449e-007, !- X,Y,Z Vertex 2 {m}
  -12.5535362506416, -10.2704147362315, 2.65128799803449e-007, !- X,Y,Z Vertex 3 {m}
  -12.5535362506416, -10.2704147362315, 2.8437842651288; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec7a72bd-6d6a-41b8-809c-0eb2aff8fe57}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3206b1d-6f0c-44bc-b7ae-6061520e10ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8659ae5-fde1-452c-985a-a5eafc717808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.2706886874555, -49.6742566656068, 2.843784, !- X,Y,Z Vertex 1 {m}
  6.51639613807096, -5.66947127433812, 2.843784, !- X,Y,Z Vertex 2 {m}
  1.7113217912684, 0.203774991639877, 2.843784, !- X,Y,Z Vertex 3 {m}
  3.3941770216476e-016, 4.25496516210583e-015, 2.843784, !- X,Y,Z Vertex 4 {m}
  -52.6620646204254, -43.0843734959803, 2.843784; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {880cb5b9-e26d-4491-abaa-64b67bf4b9ec}, !- Handle
  F3 corridor 2,                          !- Name
  {2bd937d4-cab6-406e-8f2f-808f2e369381}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.1756133920842,                       !- X Origin {m}
  9.93814556835584,                       !- Y Origin {m}
  7.56818436196292,                       !- Z Origin {m}
  {b7e176f0-76cb-485f-8a4a-13fe4f4b7b0e}, !- Building Story Name
  {26458681-9057-482e-9750-237c0aa58749}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {60fb3404-dc09-4b43-82ea-12805c0fc756}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {880cb5b9-e26d-4491-abaa-64b67bf4b9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae133b05-e42c-4243-8bf7-1dfa235f4fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7852551720128, 31.7312998270768, 0,  !- X,Y,Z Vertex 1 {m}
  40.3914217128217, 29.7680811633279, 0,  !- X,Y,Z Vertex 2 {m}
  1.60619127699965, -1.96324889881504, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad05965f-8d6f-4ca5-8a40-79b91f9d9797}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {880cb5b9-e26d-4491-abaa-64b67bf4b9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f03342-0ee2-4a31-8c65-1a2ab4a9e40c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.0600017648426, 11.50287988543, 2.84378425175462, !- X,Y,Z Vertex 1 {m}
  15.6449994825946, 12.7996107586491, 2.84378416972075, !- X,Y,Z Vertex 2 {m}
  15.6449994825946, 12.7996107586491, 1.69720751000568e-007, !- X,Y,Z Vertex 3 {m}
  14.0600017648426, 11.50287988543, 2.51754620944666e-007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2760dd42-42cc-4cd4-88a7-6d38103b7e01}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cb5b9-e26d-4491-abaa-64b67bf4b9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {842fcb59-44f2-42da-8320-d3fdf42ee425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.3914217128218, 29.7680811633275, 2.84378404191932, !- X,Y,Z Vertex 1 {m}
  40.3914217128217, 29.7680811633279, -2.79159912025448e-027, !- X,Y,Z Vertex 2 {m}
  38.7852551720128, 31.7312998270768, 2.09369934019086e-027, !- X,Y,Z Vertex 3 {m}
  38.7852551720128, 31.7312998270768, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc6f752-6e22-41ef-8155-a4c813ab8220}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {880cb5b9-e26d-4491-abaa-64b67bf4b9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8224901-654e-4da8-8e8b-e9a3937d4f58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60619127699987, -1.96324889881533, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.60619127699965, -1.96324889881504, -9.35429411366325e-029, !- X,Y,Z Vertex 2 {m}
  40.3914217128217, 29.7680811633279, 2.80628823409898e-028, !- X,Y,Z Vertex 3 {m}
  40.3914217128218, 29.7680811633275, 2.84378404191932; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e65aa32-9ce8-4e39-b864-64a2cc930660}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {880cb5b9-e26d-4491-abaa-64b67bf4b9ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09312378650943, -1.33612608962862, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.09312378650943, -1.33612608962862, 1.53481057062811e-029, !- X,Y,Z Vertex 2 {m}
  1.60619127699965, -1.96324889881504, -1.57830565541778e-029, !- X,Y,Z Vertex 3 {m}
  1.60619127699987, -1.96324889881533, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc703ccd-37d6-469d-936d-ff89ae854168}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {880cb5b9-e26d-4491-abaa-64b67bf4b9ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.35322482035563e-015, -1.51794372483275e-015, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.89253360275468e-017, 1.54833702746913e-017, -1.08409090847192e-033, !- X,Y,Z Vertex 2 {m}
  1.09312378650943, -1.33612608962862, -1.93960279723434e-033, !- X,Y,Z Vertex 3 {m}
  1.09312378650943, -1.33612608962862, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37c99fcf-f673-4dde-9107-444ec5e8a60e}, !- Handle
  Surface 259,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {880cb5b9-e26d-4491-abaa-64b67bf4b9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fd8740-5417-4bef-b39e-5161e713ee5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.60619127699987, -1.96324889881533, 2.84378401047983, !- X,Y,Z Vertex 1 {m}
  40.3914217128218, 29.7680811633275, 2.84378403143933, !- X,Y,Z Vertex 2 {m}
  38.7852551720128, 31.7312998270768, 2.84378401047999, !- X,Y,Z Vertex 3 {m}
  1.5020483083838e-015, -1.50806963371169e-015, 2.84378398952017; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20a43fba-a140-4e4f-a51b-46755f15c49d}, !- Handle
  F3 corridor 1,                          !- Name
  {2bd937d4-cab6-406e-8f2f-808f2e369381}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.4545714190258,                        !- X Origin {m}
  43.2291590702468,                       !- Y Origin {m}
  7.56818409937374,                       !- Z Origin {m}
  {b7e176f0-76cb-485f-8a4a-13fe4f4b7b0e}, !- Building Story Name
  {523f6dc4-0493-4f97-8d31-97b506164119}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0363c095-109d-41ac-a61b-14a941e993a8}, !- Handle
  Surface 260,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20a43fba-a140-4e4f-a51b-46755f15c49d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3a3136-1930-4ece-b570-1ac14f79d41f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.6659999365221, 6.74748239766832, 0,  !- X,Y,Z Vertex 1 {m}
  54.2509627915719, 4.77166995830295, 0,  !- X,Y,Z Vertex 2 {m}
  0.1982164067989, -1.66464026626643, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ecc8551-5592-4396-81d1-38e7d3543a5f}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20a43fba-a140-4e4f-a51b-46755f15c49d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a46ce083-9737-4996-bca1-1b8472a10bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.6659999365221, 6.74748239766832, 2.843784, !- X,Y,Z Vertex 1 {m}
  56.6659999365221, 6.74748239766832, -9.32440807838029e-032, !- X,Y,Z Vertex 2 {m}
  1.27594185923794e-016, -1.07154812792943e-015, 1.001767019115e-031, !- X,Y,Z Vertex 3 {m}
  -6.98829616649642e-015, -1.93843179366173e-015, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59eb28ed-56f4-40b9-855c-8cbd329aea3a}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20a43fba-a140-4e4f-a51b-46755f15c49d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ef61dcd-db8f-44d4-91da-d1ecc621f796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.2509627915719, 4.77166995830295, 2.843784, !- X,Y,Z Vertex 1 {m}
  54.2509627915719, 4.77166995830295, 0,  !- X,Y,Z Vertex 2 {m}
  56.6659999365221, 6.74748239766832, 0,  !- X,Y,Z Vertex 3 {m}
  56.6659999365221, 6.74748239766832, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a33878a8-7270-4400-9c30-63d73a492bc1}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20a43fba-a140-4e4f-a51b-46755f15c49d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec9bae09-d215-475b-8ffa-8a1e90aa1ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8288091523243, 2.93528287731, 2.8437843045085, !- X,Y,Z Vertex 1 {m}
  38.8288091523243, 2.93528287731, 3.04508500062184e-007, !- X,Y,Z Vertex 2 {m}
  54.2509627915719, 4.77166995830295, -1.76101319405459e-032, !- X,Y,Z Vertex 3 {m}
  54.2509627915719, 4.77166995830295, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4f2cf4-de94-4fef-8e7c-24da39a6837b}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {20a43fba-a140-4e4f-a51b-46755f15c49d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1982164067989, -1.66464026626643, 2.843784, !- X,Y,Z Vertex 1 {m}
  0.1982164067989, -1.66464026626643, 0,  !- X,Y,Z Vertex 2 {m}
  36.2802064931212, 2.63180898466062, 0,  !- X,Y,Z Vertex 3 {m}
  36.2802064931212, 2.63180898466062, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b127279a-6dfc-48ce-b3e3-9db672a15180}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {20a43fba-a140-4e4f-a51b-46755f15c49d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.57380217549056e-015, 1.95914903203453e-016, 2.843784, !- X,Y,Z Vertex 1 {m}
  -1.69544080688255e-015, -2.01883969462208e-016, -2.14521629436232e-030, !- X,Y,Z Vertex 2 {m}
  0.198216406798902, -1.66464026626643, 2.16339277236823e-030, !- X,Y,Z Vertex 3 {m}
  0.198216406798898, -1.66464026626643, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d755d56-5daa-4e8b-a105-4cf65ec100c3}, !- Handle
  Surface 266,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20a43fba-a140-4e4f-a51b-46755f15c49d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24af1a7d-50c5-4a01-9d42-68bc1cae4c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.1982164067989, -1.66464026626643, 2.843784, !- X,Y,Z Vertex 1 {m}
  54.2509627915719, 4.77166995830295, 2.843784, !- X,Y,Z Vertex 2 {m}
  56.6659999365221, 6.74748239766832, 2.843784, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-015, 0, 2.843784;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a83fab52-fae4-4cf1-8adf-31f899b18c1c}, !- Handle
  F3 Apt 4,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  34.3676516992722,                       !- X Origin {m}
  38.1974484559628,                       !- Y Origin {m}
  7.56818453168367,                       !- Z Origin {m}
  {b7e176f0-76cb-485f-8a4a-13fe4f4b7b0e}, !- Building Story Name
  {5303d0e5-01ad-44fb-8ee3-8749f8adcf93}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ee6078c1-493e-425d-9f11-cd78d5b08a0f}, !- Handle
  Surface 267,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a83fab52-fae4-4cf1-8adf-31f899b18c1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dab0348-65b6-4a29-9597-9f3d7069eda7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.5506346525914, -5.56224778800574, 0,  !- X,Y,Z Vertex 2 {m}
  -7.54703882459341, -15.4596921289579, 0, !- X,Y,Z Vertex 3 {m}
  -12.0976674114365, -9.89745512146738, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6677290-4efc-404e-a1ce-bc5544f63569}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a83fab52-fae4-4cf1-8adf-31f899b18c1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4041c833-393e-46f4-914c-ab95851eecfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5506346525914, -5.56224778800574, 2.843784, !- X,Y,Z Vertex 1 {m}
  4.5506346525914, -5.56224778800574, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.843784;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {635618f4-56c5-4a77-914c-71498c8f663f}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a83fab52-fae4-4cf1-8adf-31f899b18c1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fc58c3f-db07-4193-b4a1-5ed0ff6eb7ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.54703882459341, -15.4596921289579, 2.843784, !- X,Y,Z Vertex 1 {m}
  -7.54703882459341, -15.4596921289579, 0, !- X,Y,Z Vertex 2 {m}
  4.5506346525914, -5.56224778800574, 0,  !- X,Y,Z Vertex 3 {m}
  4.5506346525914, -5.56224778800574, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3f95db-ee4a-49c6-9ccf-98f274b48eb5}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a83fab52-fae4-4cf1-8adf-31f899b18c1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61b9e00a-04f4-4d8f-8652-81693a23bb52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0976674114365, -9.89745512146738, 2.843784, !- X,Y,Z Vertex 1 {m}
  -12.0976674114365, -9.89745512146738, 0, !- X,Y,Z Vertex 2 {m}
  -7.54703882459341, -15.4596921289579, 0, !- X,Y,Z Vertex 3 {m}
  -7.54703882459341, -15.4596921289579, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1919d03a-02ff-4f15-bc30-86ff3cb48cf4}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a83fab52-fae4-4cf1-8adf-31f899b18c1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.843784,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.0976674114365, -9.89745512146738, 0, !- X,Y,Z Vertex 3 {m}
  -12.0976674114365, -9.89745512146738, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5fa030e-06a4-4bf6-a97e-6750e633fa73}, !- Handle
  Surface 272,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a83fab52-fae4-4cf1-8adf-31f899b18c1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f51bfd3-5306-4c9e-9614-9734067ba7a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.34898119643178, -6.54535402094171, 2.84378400000003, !- X,Y,Z Vertex 1 {m}
  4.5506346525914, -5.56224778800574, 2.843784, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.843784,                         !- X,Y,Z Vertex 3 {m}
  -1.2016543395988, -0.983108519453289, 2.84378400000003; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ce1e3c9-85c2-4845-9dd0-efa53ef92a06}, !- Handle
  F3 Apt 3,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.2356151569269,                       !- X Origin {m}
  21.4410254537858,                       !- Y Origin {m}
  7.56818439189027,                       !- Z Origin {m}
  {b7e176f0-76cb-485f-8a4a-13fe4f4b7b0e}, !- Building Story Name
  {1d8d4b85-2e35-4ab1-887c-191523edc433}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {96de0346-2315-4bcb-a262-37ad727d9a0e}, !- Handle
  Surface 286,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ce1e3c9-85c2-4845-9dd0-efa53ef92a06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd378df0-b16e-42d1-b41a-4536dc307d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55063953651003, 5.562225986641, 0,   !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.0600017648427, -11.5028798854309, 0, !- X,Y,Z Vertex 3 {m}
  -18.6106203737266, -5.94065507400794, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11866ea5-c787-4a89-a36c-f35ab993eff8}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce1e3c9-85c2-4845-9dd0-efa53ef92a06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08a5549-247e-43ec-b739-d28cc26b9873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.39420453969451e-013, 3.35917351851469e-013, 2.84378422182727, !- X,Y,Z Vertex 1 {m}
  -14.0600017648426, -11.5028798854302, 2.84378397007265, !- X,Y,Z Vertex 2 {m}
  -14.0600017648427, -11.5028798854309, -9.10626329520475e-028, !- X,Y,Z Vertex 3 {m}
  1.20485292096673e-015, -1.47269504366675e-015, 3.18794628670871e-028; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6864634-232b-421b-8c15-e481f276faf1}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {5ce1e3c9-85c2-4845-9dd0-efa53ef92a06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6106203737263, -5.94065507400751, 2.843784, !- X,Y,Z Vertex 1 {m}
  -18.6106203737266, -5.94065507400794, 1.04420578637631e-027, !- X,Y,Z Vertex 2 {m}
  -14.0600017648427, -11.5028798854309, -1.04420578637631e-027, !- X,Y,Z Vertex 3 {m}
  -14.0600017648426, -11.5028798854302, 2.84378397007265; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a71060-88a9-4b6f-9cfc-5e97ff068504}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {5ce1e3c9-85c2-4845-9dd0-efa53ef92a06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55063953651008, 5.5622259866411, 2.843784, !- X,Y,Z Vertex 1 {m}
  -4.55063953651002, 5.56222598664099, 4.17023627467112e-028, !- X,Y,Z Vertex 2 {m}
  -18.6106203737266, -5.94065507400793, -5.40212280298909e-028, !- X,Y,Z Vertex 3 {m}
  -18.6106203737263, -5.94065507400752, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a126c63f-aeaf-4efe-b57f-779ac6d0fc83}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {5ce1e3c9-85c2-4845-9dd0-efa53ef92a06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {262d3a07-40e3-49c7-92c1-6cf0715682fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.22822477666439e-013, 3.49995966684134e-013, 2.84378422182727, !- X,Y,Z Vertex 1 {m}
  -1.61419489484781e-014, -1.32062579366054e-014, -8.3488291369826e-029, !- X,Y,Z Vertex 2 {m}
  -4.55063953651002, 5.56222598664101, 8.26366230595662e-029, !- X,Y,Z Vertex 3 {m}
  -4.55063953651008, 5.56222598664108, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1d718c-3364-4044-83bc-5b3fd483b3bf}, !- Handle
  Surface 291,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ce1e3c9-85c2-4845-9dd0-efa53ef92a06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1128a30-95a7-48e1-a9a2-0f698cc519ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0600017648426, -11.5028798854302, 2.84378403301127, !- X,Y,Z Vertex 1 {m}
  -3.38795495312727e-013, 3.35842207262816e-013, 2.84378415888878, !- X,Y,Z Vertex 2 {m}
  -4.55063953651007, 5.56222598664109, 2.84378406293855, !- X,Y,Z Vertex 3 {m}
  -18.6106203737263, -5.94065507400751, 2.84378393706133; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd13342d-7c93-4354-81e9-fedd742215c5}, !- Handle
  F3 elevator lobby,                      !- Name
  {3aa1fa0f-420b-4649-8b03-a326fc94461e}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.2833805713501,                       !- X Origin {m}
  46.1644419475568,                       !- Y Origin {m}
  7.56818440388224,                       !- Z Origin {m}
  {b7e176f0-76cb-485f-8a4a-13fe4f4b7b0e}, !- Building Story Name
  {657dd244-ed33-4587-a568-0387b6abe327}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1db41702-fa3c-4c83-a53f-2fedea213c59}, !- Handle
  Surface 292,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd13342d-7c93-4354-81e9-fedd742215c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0107e4e3-8573-4f76-aa16-ac05ecc02ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4221536392476, 1.83638708099258, 0,  !- X,Y,Z Vertex 1 {m}
  5.28365453355575, -6.45821521587352, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ec9bae09-d215-475b-8ffa-8a1e90aa1ff2}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd13342d-7c93-4354-81e9-fedd742215c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a33878a8-7270-4400-9c30-63d73a492bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.4221536392476, 1.83638708099258, 2.843784, !- X,Y,Z Vertex 1 {m}
  15.4221536392476, 1.83638708099258, 2.13855767967236e-033, !- X,Y,Z Vertex 2 {m}
  2.19824649843523e-019, -1.84610834974303e-018, 1.18009524600519e-033, !- X,Y,Z Vertex 3 {m}
  -5.71625877329227e-015, -4.95761255153449e-016, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ade0fa-9043-4f86-9565-c14a0b1976e0}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd13342d-7c93-4354-81e9-fedd742215c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3824c5a4-8dd2-4af2-ad14-fb01fe28753a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.28365453355575, -6.45821521587352, 2.843784, !- X,Y,Z Vertex 1 {m}
  5.28365453355575, -6.45821521587352, 0, !- X,Y,Z Vertex 2 {m}
  15.4221536392476, 1.83638708099258, 0,  !- X,Y,Z Vertex 3 {m}
  15.4221536392476, 1.83638708099258, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {842fcb59-44f2-42da-8320-d3fdf42ee425}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd13342d-7c93-4354-81e9-fedd742215c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2760dd42-42cc-4cd4-88a7-6d38103b7e01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67748799274689, -4.49499655212416, 2.84378395808068, !- X,Y,Z Vertex 1 {m}
  3.67748799274689, -4.49499655212416, -4.19193199149959e-008, !- X,Y,Z Vertex 2 {m}
  5.28365453355575, -6.45821521587352, 2.30920958599634e-033, !- X,Y,Z Vertex 3 {m}
  5.28365453355575, -6.45821521587352, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c9c8c5-e5d2-48cc-bba4-40ed56071465}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd13342d-7c93-4354-81e9-fedd742215c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7e4a90-58b8-4782-a284-140cb5846342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.28365453355575, -6.45821521587352, 2.843784, !- X,Y,Z Vertex 1 {m}
  15.4221536392476, 1.83638708099258, 2.843784, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 2.843784;    !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Handle
  F3 Apt 1,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.31152092627797,                       !- X Origin {m}
  43.2626316169608,                       !- Y Origin {m}
  7.56818409254363,                       !- Z Origin {m}
  {b7e176f0-76cb-485f-8a4a-13fe4f4b7b0e}, !- Building Story Name
  {c355ce6d-5180-4554-94b3-180a7a0117f7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4d5ff7ac-e5cb-446b-9055-e1abb7e9f217}, !- Handle
  Surface 304,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {782f8811-e28c-4c97-8dc7-e2b9d918d3ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.2048099765395, 13.9773367130899, 0,  !- X,Y,Z Vertex 1 {m}
  68.2919782068345, 7.3668873914238, 0,   !- X,Y,Z Vertex 2 {m}
  6.14305049274777, -0.0334725467141483, 0, !- X,Y,Z Vertex 3 {m}
  6.05323733187811, 0.720786933814158, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -1.31152089388257, 7.97476261076739, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5ec94422-73d7-424c-bd55-c2cfcd7120ba}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.31152089388257, 7.97476261076739, 2.843784, !- X,Y,Z Vertex 1 {m}
  -1.31152089388257, 7.97476261076739, 2.85124392932648e-032, !- X,Y,Z Vertex 2 {m}
  -2.62014845205954e-016, -4.30906800324115e-017, -1.29842988813003e-032, !- X,Y,Z Vertex 3 {m}
  -3.6246504315127e-016, -5.96106117006012e-017, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f13434-7d6b-4de6-9645-4ee753b07f49}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.2048099765395, 13.9773367130899, 2.843784, !- X,Y,Z Vertex 1 {m}
  67.2048099765395, 13.9773367130899, 0,  !- X,Y,Z Vertex 2 {m}
  -1.31152089388257, 7.97476261076739, 0, !- X,Y,Z Vertex 3 {m}
  -1.31152089388257, 7.97476261076739, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42060af6-42dd-4027-8abf-d42854ec48cd}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.2919782068345, 7.3668873914238, 2.843784, !- X,Y,Z Vertex 1 {m}
  68.2919782068345, 7.3668873914238, 0,   !- X,Y,Z Vertex 2 {m}
  67.2048099765395, 13.9773367130899, 0,  !- X,Y,Z Vertex 3 {m}
  67.2048099765395, 13.9773367130899, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a46ce083-9737-4996-bca1-1b8472a10bd2}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ecc8551-5592-4396-81d1-38e7d3543a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1430504927478, -0.0334725467140746, 2.84378400683012, !- X,Y,Z Vertex 1 {m}
  6.14305049274777, -0.0334725467141483, 2.84743847950803e-046, !- X,Y,Z Vertex 2 {m}
  62.8090504292699, 6.71400985095429, 6.83011958102497e-009, !- X,Y,Z Vertex 3 {m}
  62.8090504292699, 6.71400985095436, 2.84378400683012; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93985d18-a3f8-4ebc-b77f-c33107ff9f97}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.05323733187814, 0.720786933814161, 2.843784, !- X,Y,Z Vertex 1 {m}
  6.05323733187811, 0.720786933814158, 5.21925260714088e-029, !- X,Y,Z Vertex 2 {m}
  6.14305049274777, -0.0334725467141479, -3.47950173809393e-029, !- X,Y,Z Vertex 3 {m}
  6.1430504927478, -0.0334725467140752, 2.84378400683012; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21f54b9-c3a0-42c8-a727-3aa68c7ce9bf}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb4be3f-7ea8-4ef7-93d2-f9d2a206200e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.30441419273649e-016, -3.016024137471e-016, 2.843784, !- X,Y,Z Vertex 1 {m}
  -2.54938866716198e-017, 2.14100088799762e-016, 2.73824199144201e-032, !- X,Y,Z Vertex 2 {m}
  6.05323733187811, 0.720786933814158, -3.18698487592144e-032, !- X,Y,Z Vertex 3 {m}
  6.05323733187814, 0.720786933814161, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3cf1663-a1b7-4ab4-8fcc-97deac75710c}, !- Handle
  Surface 311,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6871285-79b6-43bf-9143-8ce302112c65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2834ee75-56ab-45bc-af2f-c50baabe370c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1430504927478, -0.0334725467140746, 2.84378400222568, !- X,Y,Z Vertex 1 {m}
  68.2919782068345, 7.3668873914238, 2.84378400093619, !- X,Y,Z Vertex 2 {m}
  67.2048099765395, 13.9773367130899, 2.84378399928943, !- X,Y,Z Vertex 3 {m}
  -1.31152089388257, 7.97476261076739, 2.84378400017705, !- X,Y,Z Vertex 4 {m}
  -3.59337045087163e-016, -5.8557179481779e-017, 2.84378400216368, !- X,Y,Z Vertex 5 {m}
  6.05323733187814, 0.720786933814161, 2.84378400203809; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Handle
  F4 Apt 1,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.31152092627747,                       !- X Origin {m}
  43.2626316169606,                       !- Y Origin {m}
  10.4119680925436,                       !- Z Origin {m}
  {a2d19fc6-c30a-4126-a92b-e26275d75c0b}, !- Building Story Name
  {89332b8d-67d1-4d27-a2ae-a9742bba299d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2834ee75-56ab-45bc-af2f-c50baabe370c}, !- Handle
  Surface 312,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3cf1663-a1b7-4ab4-8fcc-97deac75710c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.2048099765395, 13.9773367130899, 0,  !- X,Y,Z Vertex 1 {m}
  68.2919782068345, 7.3668873914238, 0,   !- X,Y,Z Vertex 2 {m}
  6.14305049274777, -0.0334725467141483, 0, !- X,Y,Z Vertex 3 {m}
  6.05323733187811, 0.720786933814158, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -1.31152089388257, 7.97476261076739, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {baf2860c-d0a0-4677-847f-c87dd1b69232}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.31152089388257, 7.97476261076739, 2.843784, !- X,Y,Z Vertex 1 {m}
  -1.31152089388257, 7.97476261076739, 2.85124392932648e-032, !- X,Y,Z Vertex 2 {m}
  -2.62014845205954e-016, -4.30906800324115e-017, -1.29842988813003e-032, !- X,Y,Z Vertex 3 {m}
  -3.71970622856228e-016, -1.81150077651937e-018, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7214e321-66d3-44db-bbdf-795088c50940}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  67.2048099765395, 13.9773367130899, 2.843784, !- X,Y,Z Vertex 1 {m}
  67.2048099765395, 13.9773367130899, 0,  !- X,Y,Z Vertex 2 {m}
  -1.31152089388257, 7.97476261076739, 0, !- X,Y,Z Vertex 3 {m}
  -1.31152089388257, 7.97476261076739, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14c2eca1-df17-4ac4-86b8-ce6e890c993d}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.2919782068345, 7.3668873914238, 2.843784, !- X,Y,Z Vertex 1 {m}
  68.2919782068345, 7.3668873914238, 0,   !- X,Y,Z Vertex 2 {m}
  67.2048099765395, 13.9773367130899, 0,  !- X,Y,Z Vertex 3 {m}
  67.2048099765395, 13.9773367130899, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9e84e9c-3a05-4805-987f-ee7702c7cf64}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {738a0639-8849-4c67-85b6-0c77f66e1e00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.80905042927, 6.71400985095421, 2.8437840462098, !- X,Y,Z Vertex 1 {m}
  62.80905042927, 6.71400985095421, 4.62097997456112e-008, !- X,Y,Z Vertex 2 {m}
  64.5203722205384, 6.91778484259407, 4.62097997456112e-008, !- X,Y,Z Vertex 3 {m}
  64.5203722205384, 6.91778484259408, 2.8437840462098; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0824ca3-e978-4c63-b691-76403f10045a}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.05323733187811, 0.720786933814158, 2.843784, !- X,Y,Z Vertex 1 {m}
  6.05323733187811, 0.720786933814158, 0, !- X,Y,Z Vertex 2 {m}
  6.14305049274777, -0.0334725467141483, 0, !- X,Y,Z Vertex 3 {m}
  6.14305049274777, -0.0334725467141427, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5ee3e2-437d-48b6-8a7d-a2cbe7a9ddeb}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ca0ac4-0d5e-4242-b6a8-27f947201216}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.55712023373756e-016, -4.40369778334115e-017, 2.843784, !- X,Y,Z Vertex 1 {m}
  5.37849931802409e-020, -4.51691496252043e-019, 8.76862732718541e-035, !- X,Y,Z Vertex 2 {m}
  6.05323733187811, 0.720786933814158, 8.3520471890934e-035, !- X,Y,Z Vertex 3 {m}
  6.05323733187811, 0.720786933814158, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a213b19-beb5-43f0-b8b1-6b161f222b9e}, !- Handle
  Surface 319,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f0e6aa3-5e74-45ba-9db1-c04588a6cc4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {873599f4-b6d6-4756-93a6-bffc6d44f098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.8382941308198, 4.57414887731196, 2.84378398910767, !- X,Y,Z Vertex 1 {m}
  58.1208316044801, 6.15576197688296, 2.84378407614145, !- X,Y,Z Vertex 2 {m}
  59.5784908112571, 7.3483155569087, 2.84378410519935, !- X,Y,Z Vertex 3 {m}
  55.0278722023729, 12.9105403683318, 2.84378419223313; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Handle
  F4 Apt 2,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.1205713555475,                       !- X Origin {m}
  49.9766414679148,                       !- Y Origin {m}
  10.4119681387534,                       !- Z Origin {m}
  {a2d19fc6-c30a-4126-a92b-e26275d75c0b}, !- Building Story Name
  {a3db70c0-e6e7-4715-8fb8-0d646043e74c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b8659ae5-fde1-452c-985a-a5eafc717808}, !- Handle
  Surface 320,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec7a72bd-6d6a-41b8-809c-0eb2aff8fe57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71132179126841, 0.203774991639874, 4.73433103468533e-033, !- X,Y,Z Vertex 1 {m}
  6.51639613807096, -5.66947127433812, 1.33014857926603e-033, !- X,Y,Z Vertex 2 {m}
  -47.2706886874555, -49.6742566656068, -1.84499781804841e-033, !- X,Y,Z Vertex 3 {m}
  -52.6620646204254, -43.0843734959803, 1.97455335576401e-033, !- X,Y,Z Vertex 4 {m}
  -1.77167518415809e-016, 5.99184335751497e-015, 5.08328782793482e-033; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {738a0639-8849-4c67-85b6-0c77f66e1e00}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9e84e9c-3a05-4805-987f-ee7702c7cf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.71132179126839, 0.203774991639873, 2.843784, !- X,Y,Z Vertex 1 {m}
  1.71132179126841, 0.203774991639874, 5.07329881274372e-033, !- X,Y,Z Vertex 2 {m}
  -1.78020698135111e-016, 5.99900844207102e-015, 1.62608281131793e-033, !- X,Y,Z Vertex 3 {m}
  -2.77974679758022e-016, 7.35925276643832e-015, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6fa2496-88ce-43a4-ab18-f71b4130ac34}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.51639613807096, -5.66947127433812, 2.843784, !- X,Y,Z Vertex 1 {m}
  6.51639613807096, -5.66947127433812, 1.96873586219544e-029, !- X,Y,Z Vertex 2 {m}
  1.71132179126841, 0.20377499163987, -1.58889309301706e-029, !- X,Y,Z Vertex 3 {m}
  1.71132179126839, 0.203774991639878, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c203e8-bdea-4ef8-bf73-6082f24bc332}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.2706886874555, -49.6742566656068, 2.843784, !- X,Y,Z Vertex 1 {m}
  -47.2706886874555, -49.6742566656068, -1.84499781804839e-033, !- X,Y,Z Vertex 2 {m}
  6.51639613807096, -5.66947127433812, 1.33014857926603e-033, !- X,Y,Z Vertex 3 {m}
  6.51639613807096, -5.66947127433812, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4188a9-ac0f-4d7b-92fc-59203b90eb51}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -52.6620646204254, -43.0843734959803, 2.843784, !- X,Y,Z Vertex 1 {m}
  -52.6620646204254, -43.0843734959803, 1.97455335576401e-033, !- X,Y,Z Vertex 2 {m}
  -47.2706886874555, -49.6742566656068, -1.84499781804839e-033, !- X,Y,Z Vertex 3 {m}
  -47.2706886874555, -49.6742566656068, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b72189b0-a905-4408-a4dd-9481a0e5abdd}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -51.338766686464, -42.0017447983744, 2.843784, !- X,Y,Z Vertex 1 {m}
  -51.338766686464, -42.0017447983744, 0, !- X,Y,Z Vertex 2 {m}
  -52.6620646204254, -43.0843734959803, 1.97455335576401e-033, !- X,Y,Z Vertex 3 {m}
  -52.6620646204254, -43.0843734959803, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee5ef225-5d6c-4e08-8cb0-648dafb9ea79}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a7b6b97-9d82-43fd-a2d6-f5a2413efb0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5535362506413, -10.2704147362313, 2.8437842232095, !- X,Y,Z Vertex 1 {m}
  -12.5535362506413, -10.2704147362313, 2.23209501291421e-007, !- X,Y,Z Vertex 2 {m}
  -51.338766686464, -42.0017447983744, -1.31451294406365e-030, !- X,Y,Z Vertex 3 {m}
  -51.338766686464, -42.0017447983744, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df669ea-24a1-4a8b-b1df-a95441b9f646}, !- Handle
  Surface 327,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdcc641e-3d1f-4ec9-bd36-593fbea6ac61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61926144-529e-46ee-9ae3-ae1b5a058bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.2706886874555, -49.6742566656068, 2.843784, !- X,Y,Z Vertex 1 {m}
  6.51639613807096, -5.66947127433812, 2.843784, !- X,Y,Z Vertex 2 {m}
  1.71132179126839, 0.203774991639873, 2.843784, !- X,Y,Z Vertex 3 {m}
  -2.77974679758022e-016, 7.35925276643832e-015, 2.843784, !- X,Y,Z Vertex 4 {m}
  -52.6620646204254, -43.0843734959803, 2.843784; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {7e155905-a93f-4481-9eb4-a421ecfe5ddc}, !- Handle
  F4 Apt 3,                               !- Name
  {22adb3a1-79b2-412c-86aa-8bc0c3403e87}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.2356151569265,                       !- X Origin {m}
  21.4410254537865,                       !- Y Origin {m}
  10.4119683918903,                       !- Z Origin {m}
  {a2d19fc6-c30a-4126-a92b-e26275d75c0b}, !- Building Story Name
  {fe7496eb-ee16-470b-a669-2735ec86dbfd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e1128a30-95a7-48e1-a9a2-0f698cc519ee}, !- Handle
  Surface 328,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e155905-a93f-4481-9eb4-a421ecfe5ddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e1d718c-3364-4044-83bc-5b3fd483b3bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55063953651003, 5.562225986641, 0,   !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.0600017648427, -11.5028798854309, 0, !- X,Y,Z Vertex 3 {m}
  -18.6106203737266, -5.94065507400794, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe20a0e4-cc13-41a9-bd9d-b0230f2a2e60}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e155905-a93f-4481-9eb4-a421ecfe5ddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc401e92-2237-4f70-98f8-4811c7c3ead1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.96729463593462e-013, -2.24672554390215e-013, 2.843784, !- X,Y,Z Vertex 1 {m}
  -14.0600017648421, -11.5028798854308, 2.8437839700726, !- X,Y,Z Vertex 2 {m}
  -14.0600017648427, -11.5028798854309, -3.93733623468201e-028, !- X,Y,Z Vertex 3 {m}
  -1.71233668544221e-015, 2.09299384668142e-015, 2.85020026357634e-028; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91d54750-5d9c-4911-a5c5-2ccb66b2ea72}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {7e155905-a93f-4481-9eb4-a421ecfe5ddc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.6106203737263, -5.94065507400752, 2.843784, !- X,Y,Z Vertex 1 {m}
  -18.6106203737266, -5.94065507400795, 2.61693557950532e-027, !- X,Y,Z Vertex 2 {m}
  -14.0600017648427, -11.5028798854309, -1.57270858632141e-027, !- X,Y,Z Vertex 3 {m}
  -14.0600017648421, -11.5028798854308, 2.8437839700726; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3463e617-ec46-456d-ae39-ebde5d5662a7}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {7e155905-a93f-4481-9eb4-a421ecfe5ddc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.55063953651007, 5.56222598664111, 2.843784, !- X,Y,Z Vertex 1 {m}
  -4.55063953651003, 5.56222598664099, 2.38137054665531e-028, !- X,Y,Z Vertex 2 {m}
  -18.6106203737266, -5.94065507400793, -2.97874019619365e-028, !- X,Y,Z Vertex 3 {m}
  -18.6106203737263, -5.94065507400753, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab058f9c-9a52-4124-afee-a4263f0682fe}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {7e155905-a93f-4481-9eb4-a421ecfe5ddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98dcf132-13b9-44e1-bb72-67e1de0e182f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01658854443139e-013, -2.16958464328604e-013, 2.843784, !- X,Y,Z Vertex 1 {m}
  -6.60987420624976e-015, -5.4077549108145e-015, 7.03873599681208e-029, !- X,Y,Z Vertex 2 {m}
  -4.55063953651003, 5.562225986641, -7.32282845362341e-029, !- X,Y,Z Vertex 3 {m}
  -4.55063953651007, 5.5622259866411, 2.843784; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946eab8a-a722-40fa-b268-c059520ab390}, !- Handle
  Surface 333,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e155905-a93f-4481-9eb4-a421ecfe5ddc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a74d1ad3-2bf6-4165-b09c-15f242445c71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0600017648421, -11.5028798854308, 2.84378397755446, !- X,Y,Z Vertex 1 {m}
  1.94920247544818e-013, -2.22451411757975e-013, 2.84378399251816, !- X,Y,Z Vertex 2 {m}
  -4.55063953651007, 5.5622259866411, 2.84378400748185, !- X,Y,Z Vertex 3 {m}
  -18.6106203737263, -5.94065507400752, 2.84378399251814; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a929467c-410b-4f87-8c0d-c38c30c68e77}, !- Handle
  F4 corridor 1,                          !- Name
  {2bd937d4-cab6-406e-8f2f-808f2e369381}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.45457141902547,                       !- X Origin {m}
  43.2291590702465,                       !- Y Origin {m}
  10.4119680993737,                       !- Z Origin {m}
  {a2d19fc6-c30a-4126-a92b-e26275d75c0b}, !- Building Story Name
  {818f03ab-a3e2-4889-9266-231c882648a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {24af1a7d-50c5-4a01-9d42-68bc1cae4c25}, !- Handle
  Surface 347,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a929467c-410b-4f87-8c0d-c38c30c68e77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d755d56-5daa-4e8b-a105-4cf65ec100c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.6659999365221, 6.74748239766832, 0,  !- X,Y,Z Vertex 1 {m}
  54.2509627915719, 4.77166995830295, 0,  !- X,Y,Z Vertex 2 {m}
  0.1982164067989, -1.66464026626643, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626d2cfa-31f9-4e32-9ddb-40089b4dd51d}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a929467c-410b-4f87-8c0d-c38c30c68e77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6356071-4f94-4900-b215-b7ca94beebd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.665999936522, 6.74748239766829, 2.8437840393797, !- X,Y,Z Vertex 1 {m}
  56.6659999365221, 6.74748239766832, -7.07240609335377e-030, !- X,Y,Z Vertex 2 {m}
  8.95742530565084e-017, -7.52253109955223e-016, -4.75486296241857e-030, !- X,Y,Z Vertex 3 {m}
  -2.31030457986143e-013, -4.60444152854235e-014, 2.8437839931699; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6667344b-d444-48c1-9279-0fdeb1ed8d40}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a929467c-410b-4f87-8c0d-c38c30c68e77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {817fb90e-3d3c-45a3-be1f-bddf2d24ff33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.665999936522, 6.74748239766828, 2.8437840393797, !- X,Y,Z Vertex 1 {m}
  54.2509627915719, 4.77166995830295, 2.843784, !- X,Y,Z Vertex 2 {m}
  54.2509627915719, 4.77166995830294, 1.71349068045825e-028, !- X,Y,Z Vertex 3 {m}
  56.6659999365221, 6.74748239766832, -8.53502119712945e-029; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5abe8f9-b302-4903-a319-88d55e402dd5}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a929467c-410b-4f87-8c0d-c38c30c68e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2802064931217, 2.63180898466064, 2.8437843045085, !- X,Y,Z Vertex 1 {m}
  36.2802064931217, 2.63180898466064, 3.04508500062184e-007, !- X,Y,Z Vertex 2 {m}
  38.8288091523248, 2.93528287731035, 3.04508500062184e-007, !- X,Y,Z Vertex 3 {m}
  38.8288091523248, 2.93528287731035, 2.8437843045085; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee171d42-dcf2-4792-bd5a-7b0fb106cad1}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a929467c-410b-4f87-8c0d-c38c30c68e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2802064931217, 2.63180898466064, 2.8437843045085, !- X,Y,Z Vertex 1 {m}
  0.1982164067989, -1.66464026626643, 2.843784, !- X,Y,Z Vertex 2 {m}
  0.1982164067989, -1.66464026626643, 0,  !- X,Y,Z Vertex 3 {m}
  36.2802064931217, 2.63180898466064, 3.04508500062184e-007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3de1e86-688d-45da-b07a-20e8ff4f1f70}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  {d6f1059d-0006-4f72-b0bf-32551a0fe20c}, !- Construction Name
  {a929467c-410b-4f87-8c0d-c38c30c68e77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.198216406798842, -1.66464026626644, 2.843784, !- X,Y,Z Vertex 1 {m}
  -1.72810449555997e-013, -3.91118899172158e-014, 2.8437839931699, !- X,Y,Z Vertex 2 {m}
  -5.83036161689789e-014, -6.94248092792106e-015, -2.42457292881744e-027, !- X,Y,Z Vertex 3 {m}
  0.198216406798958, -1.66464026626642, 2.42531429840428e-027; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d83071f-923e-4d73-ba06-8e78527282e5}, !- Handle
  Surface 353,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a929467c-410b-4f87-8c0d-c38c30c68e77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46acf2e8-11d0-41c6-9ab4-b0260e267562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.8288091523248, 2.93528287731035, 2.84378430450847, !- X,Y,Z Vertex 1 {m}
  49.5627439667818, 4.21342208423165, 2.84378413216105, !- X,Y,Z Vertex 2 {m}
  51.9777811117321, 6.18923452359706, 2.84378388639177, !- X,Y,Z Vertex 3 {m}
  38.6952436380718, 4.60762142402606, 2.84378409966035, !- X,Y,Z Vertex 4 {m}
  37.9556581360585, 4.00254491913348, 2.84378417492519; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {22b37c1b-d4d6-4ff9-b8df-01e544629b48}, !- Handle
  F4 corridor 2,                          !- Name
  {2bd937d4-cab6-406e-8f2f-808f2e369381}, !- Space Type Name
  {48ae387d-5228-4227-8b7e-de958917a661}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.1756133920845,                       !- X Origin {m}
  9.9381455683556,                        !- Y Origin {m}
  10.4119683619629,                       !- Z Origin {m}
  {a2d19fc6-c30a-4126-a92b-e26275d75c0b}, !- Building Story Name
  {838fd33a-48b9-4d96-9727-0f82d19e614b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {17fd8740-5417-4bef-b39e-5161e713ee5b}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22b37c1b-d4d6-4ff9-b8df-01e544629b48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37c99fcf-f673-4dde-9107-444ec5e8a60e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.7852551720128, 31.7312998270768, 0,  !- X,Y,Z Vertex 1 {m}
  40.3914217128217, 29.7680811633279, 0,  !- X,Y,Z Vertex 2 {m}
  1.60619127699965, -1.96324889881504, 0, !- X,Y,Z Vertex 3 {m}
  4.33146851719357e-015, 1.15505827125162e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283e4b1a-cbff-4774-ac4f-c0f58effbac1}, !- Handle
  Surface 374,                            !- Name
